<!doctype html>
<html lang="ru">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Спецификация котельной</title>
<style>
:root {
  --bg: #ffffff; --fg: #1f2937; --muted: #6b7280; --line: #e5e7eb; --head: #f3f4f6; --accent: #b91c1c;
  --buy-bg: #fee2e2; --buy-fg: #991b1b; --check-bg: #fef3c7; --check-fg: #92400e; --have-bg: #dcfce7; --have-fg: #166534;
}
@media (prefers-color-scheme: dark) {
  :root {
    --bg: #111827; --fg: #e5e7eb; --muted: #9ca3af; --line: #374151; --head: #1f2937; --accent: #f87171;
    --buy-bg: #7f1d1d; --buy-fg: #fecaca; --check-bg: #78350f; --check-fg: #fde68a; --have-bg: #14532d; --have-fg: #bbf7d0;
  }
}
* { box-sizing: border-box; }
body { margin: 0; background: var(--bg); color: var(--fg);
       font: 14px/1.45 system-ui, -apple-system, "Segoe UI", Roboto, Arial, sans-serif; }
main { max-width: 1280px; margin: 0 auto; padding: 24px 16px 48px; }
h1 { font-size: 22px; margin: 0 0 8px; }
h2 { font-size: 17px; margin: 28px 0 8px; }
p { color: var(--muted); max-width: 90ch; margin: 0 0 8px; }
code { font: 12px ui-monospace, SFMono-Regular, Consolas, monospace; background: var(--head); padding: 1px 4px; border-radius: 3px; }
.bar { position: sticky; top: 0; z-index: 1; background: var(--bg); display: flex; flex-wrap: wrap; gap: 8px;
        align-items: center; padding: 10px 0; border-bottom: 1px solid var(--line); }
.filter { font: inherit; color: inherit; background: var(--bg); border: 1px solid var(--line); border-radius: 999px;
           padding: 4px 10px; cursor: pointer; }
.filter[aria-pressed="true"] { border-color: var(--fg); }
.bar .total { color: var(--muted); margin-left: auto; }
.scroll { overflow-x: auto; }
table { width: 100%; border-collapse: collapse; }
th, td { text-align: left; vertical-align: top; padding: 6px 8px; border-bottom: 1px solid var(--line); }
th { background: var(--head); font-weight: 600; white-space: nowrap; position: sticky; top: 0; }
td:nth-child(1), td:nth-child(5), td:nth-child(6) { white-space: nowrap; }
td:nth-child(2) { font-weight: 600; }
td:nth-child(3) { min-width: 320px; }
.chip { display: inline-block; padding: 1px 8px; border-radius: 999px; font-size: 12px; font-weight: 600; white-space: nowrap; }
.chip[data-s="купить"] { background: var(--buy-bg); color: var(--buy-fg); }
.chip[data-s="уточнить"] { background: var(--check-bg); color: var(--check-fg); }
.chip[data-s="есть"] { background: var(--have-bg); color: var(--have-fg); }
tr.hidden, section.hidden { display: none; }
@media print {
  @page { size: A4 landscape; margin: 10mm; }
  :root { --bg: #fff; --fg: #000; --muted: #333; --line: #bbb; --head: #eee; }
  body { font-size: 10px; }
  .bar button, .bar .total { display: none; }
  th { position: static; }
  tr { break-inside: avoid; }
}
</style>
</head>
<body>
<main>
<h1>3. Спецификация оборудования, изделий и материалов</h1>
<p>Форма — по ГОСТ 21.110 + колонка <strong>Статус</strong>: <strong>есть</strong> — стоит сейчас и остаётся; <strong>купить</strong> — новое; <strong>уточнить</strong> — есть, но модель/параметры неизвестны (проверить на месте). Марки с пометкой «пример» — один из подходящих вариантов, выбор за владельцем по требованиям в колонке «Наименование». Диаметры и объёмы — из <code>calc.py</code> (раздел 4). Ред. 2 — по ревью сантехника (практика kotelna.tk). Позиции совпадают со схемами: лист 1 (<code>01-overview.svg</code>), лист 2 (<code>02-piping.svg</code>), листы 3–8 (<code>07a…07f</code>). Трубы — нержавеющая сталь, пресс-фитинги с V-профилем (наружный диаметр × стенка).</p>
<div class="bar"><button type="button" class="filter" data-filter="купить"><span class="chip" data-s="купить">купить</span> <b data-count="купить">51</b></button><button type="button" class="filter" data-filter="уточнить"><span class="chip" data-s="уточнить">уточнить</span> <b data-count="уточнить">12</b></button><button type="button" class="filter" data-filter="есть"><span class="chip" data-s="есть">есть</span> <b data-count="есть">21</b></button><button type="button" class="filter" data-filter="" aria-pressed="true">все</button>
<span class="total">позиций: 84 · сгенерировано из 03-specification.md</span></div>
<section><h2>Оборудование</h2><div class="scroll"><table><thead><tr><th>Поз.</th><th>Обозн.</th><th>Наименование и характеристика</th><th>Тип, марка</th><th>Кол.</th><th>Ед.</th><th>Статус</th><th>Примечание</th></tr></thead><tbody><tr data-pos="1" data-status="купить"><td>1</td><td>A6</td><td>Котёл газовый настенный одноконтурный, открытая камера сгорания, 24–28 кВт, природный газ, вход OpenTherm, Wi‑Fi не на OT-шине, патрубки отопления 3/4"</td><td>см. раздел 5 (кандидаты)</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>встроенные насос, бак ~8 л, клапан 3 бар</td></tr><tr data-pos="2" data-status="уточнить"><td>2</td><td></td><td>Гидрострелка с коллектором на 3 контура (радиаторы, тёплый пол, загрузка БКН), расход ≥ 2 м³/ч; подача котла врезана <strong>выше</strong> выхода на коллектор, обратка котла — <strong>ниже</strong> обратки коллектора; коллектор <strong>54×1,5</strong> (сечение ≥ суммы выводов)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>воздухоотводчик сверху (поз. 27), слив шлама в самом низу (поз. 28); kotelna.tk 1-1-8-44</td></tr><tr data-pos="3" data-status="есть"><td>3</td><td>EK1</td><td>Бойлер косвенного нагрева 200 л, змеевик 30 кВт, гильза датчика в верхней части, штатный патрубок рециркуляции (средняя треть), ревизионный фланец, ТЭН EK1</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>мощность ТЭНа уточнить (линия KM1 → SK2)</td></tr><tr data-pos="4" data-status="купить"><td>4</td><td></td><td>Бак расширительный мембранный для отопления <strong>24 л</strong>, 3–6 бар, преднастройка <strong>1,0 бар</strong></td><td>пример: Reflex NG 25, Zilmet Cal-Pro 24</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>расчёт 4.6; на обратке перед котлом</td></tr><tr data-pos="5" data-status="купить"><td>5</td><td></td><td>Бак расширительный для ГВС (питьевая вода) <strong>12 л</strong>, 10 бар, преднастройка <strong>3,0 бар</strong></td><td>пример: Reflex Refix DD 12 (проточный)</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>расчёт 4.7; <strong>проточный</strong>, в разрыв холодной линии после узла 21 — не на тупиковом отводе и не на горячем выходе</td></tr><tr data-pos="6" data-status="есть"><td>6</td><td>M1</td><td>Насос циркуляционный радиаторов, 0,9 м³/ч × 2,5–3,5 м, класс 25-60</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>модель уточнить</td></tr><tr data-pos="7" data-status="есть"><td>7</td><td>M2</td><td>Насос циркуляционный тёплого пола, 0,8 м³/ч × 3–4 м, класс 25-60</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>модель уточнить</td></tr><tr data-pos="8" data-status="есть"><td>8</td><td>M3</td><td>Насос загрузки БКН, <strong>1,36 м³/ч</strong> × 2–3 м, класс 25-60</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>скорость — <strong>≤ 85 % расхода котла</strong>, иначе гидрострелка опрокидывается (раздел 4.3)</td></tr><tr data-pos="9" data-status="есть"><td>9</td><td>M4</td><td>Насос скважинный</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>мощность уточнить (линия через KM2)</td></tr><tr data-pos="10" data-status="есть"><td>10</td><td>M5</td><td>Насос рециркуляции ГВС, корпус бронза/нержавейка, 0,2–0,3 м³/ч × 1–2 м</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>модель уточнить</td></tr><tr data-pos="11" data-status="есть"><td>11</td><td>YA1</td><td>Клапан трёхходовой смесительный радиаторов, Kvs <strong>2,5–4,0</strong>, DN20, с приводом 230 В трёхточечным</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>Kvs стоящего уточнить</td></tr><tr data-pos="12" data-status="есть"><td>12</td><td>YA2</td><td>Клапан трёхходовой смесительный тёплого пола, Kvs <strong>4,0</strong>, DN20, с приводом 230 В трёхточечным</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>Kvs стоящего уточнить</td></tr><tr data-pos="13" data-status="есть"><td>13</td><td>YA3</td><td>Кран шаровой подпитки DN15 с электроприводом 230 В (открыть / закрыть)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>после редуктора 36 и дросселя 37; подпитка — в обратку котла у бака</td></tr><tr data-pos="14" data-status="есть"><td>14</td><td>SP1</td><td>Гидроаккумулятор скважины с механическим реле давления SP1; <strong>контакты SP1 — последовательно в силовой цепи насоса M4</strong> (или катушки KM2)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>при монтаже проверить, что SP1 рвёт питание насоса (иначе залипшее K4/KM2 раздует систему давлением глубинного насоса 8–15 бар); порог ≤ 4,5 бар</td></tr><tr data-pos="15" data-status="есть"><td>15</td><td></td><td>Радиаторы отопления, ~8 секций</td><td>—</td><td>15</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>проверка мощности — 4.2</td></tr><tr data-pos="16" data-status="есть"><td>16</td><td></td><td>Коллектор тёплого пола с петлями, ≈ 80 м²</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="есть">есть</span></td><td></td></tr><tr data-pos="17" data-status="есть"><td>17</td><td></td><td>Точки разбора ХВС и ГВС в котельной</td><td>—</td><td>2</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td></td></tr><tr data-pos="18" data-status="уточнить"><td>18</td><td></td><td>Узел водоподготовки с обводным краном, по ходу воды: фильтр сетчатый промывной 100 мкм с манометром (<strong>купить</strong>, перед картриджами); картриджи полипропиленовые 20 и 10 мкм (<strong>есть</strong>); обезжелезиватель (если Fe &gt; 0,3 мг/л) и умягчитель ионообменный (на дом или минимум на ветку бойлера и подпитки) — <strong>по анализу</strong></td><td>по анализу воды</td><td>1</td><td>компл.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td><strong>анализ воды</strong> (жёсткость, Fe, Mn, pH) решает, нужны ли умягчитель и обезжелезивание; kotelna.tk 1-1-8-80</td></tr><tr data-pos="19" data-status="купить"><td>19</td><td></td><td>Смеситель термостатический ГВС 50–55 °C, 3/4", с подключением рециркуляции по схеме производителя</td><td>пример: Caleffi 5213, ESBE VTA</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>защита от ожога: бак до 70 °C (антилегионелла)</td></tr></tbody></table></div></section><section><h2>Арматура</h2><div class="scroll"><table><thead><tr><th>Поз.</th><th>Обозн.</th><th>Наименование и характеристика</th><th>Тип, марка</th><th>Кол.</th><th>Ед.</th><th>Статус</th><th>Примечание</th></tr></thead><tbody><tr data-pos="20" data-status="купить"><td>20</td><td></td><td>Группа безопасности котла: клапан предохранительный <strong>3 бар</strong>, воздухоотводчик автоматический, манометр 0–4 бар, на ≥ 50 кВт, 1"</td><td>пример: Watts KSG 30/50, Valtec VT.460</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>на подаче между котлом и краном (не отсекается от котла); сброс — в воронку 44</td></tr><tr data-pos="21" data-status="купить"><td>21</td><td></td><td>Узел безопасности бойлера: обратный клапан, клапан предохранительный <strong>6 бар</strong>, 3/4"</td><td>пример: Caleffi 5261</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>между ним и бойлером — без кранов; сброс — в воронку 44</td></tr><tr data-pos="22" data-status="купить"><td>22</td><td></td><td>Кран шаровой полнопроходной 3/4" ВР/НР с американкой (отсечка котла)</td><td>пример: Bugatti, Itap</td><td>2</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>подача и обратка котла</td></tr><tr data-pos="23" data-status="купить"><td>23</td><td></td><td>Фильтр магнитный (шламоуловитель) на обратке котла 3/4"</td><td>пример: Watts MagFilter, Valtec VT.5.MF</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td><strong>со стороны котла</strong> от крана 22 — чистится без слива коллектора</td></tr><tr data-pos="24" data-status="уточнить"><td>24</td><td></td><td>Кран шаровой полнопроходной: радиаторы — 4 (у коллектора подача/обратка, на выходе подача/обратка), тёплый пол — 4, загрузка БКН — 4 (у коллектора и у бойлера), ХВС к бойлеру — 1, рециркуляция — 1; DN20–25</td><td>—</td><td>14</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>любой узел снимается без слива коллектора; что уже стоит — проверить</td></tr><tr data-pos="25" data-status="уточнить"><td>25</td><td></td><td>Клапан обратный пружинный после насосов: радиаторы, тёплый пол, загрузка БКН, DN20–25</td><td>—</td><td>3</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>на загрузке БКН обязателен — иначе бак остывает через змеевик</td></tr><tr data-pos="26" data-status="купить"><td>26</td><td></td><td>Кран для расширительного бака с защитой от случайного закрытия и сливом, 3/4"</td><td>пример: Reflex SU R 3/4", Flamco Flexcontrol</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="27" data-status="уточнить"><td>27</td><td></td><td>Воздухоотводчик автоматический 1/2" с отсечным клапаном: верх гидрострелки, верхняя точка линии загрузки БКН</td><td>—</td><td>2</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td></td></tr><tr data-pos="28" data-status="купить"><td>28</td><td></td><td>Кран слива шлама полнопроходной ≥ 3/4" в самой нижней точке гидрострелки</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>kotelna.tk 1-1-8-44</td></tr><tr data-pos="29" data-status="купить"><td>29</td><td></td><td>Узел подпитки: кран шаровой DN15, фильтр сетчатый DN15, клапан обратный / дисконнектор DN15 (подпитка от питьевой воды)</td><td>пример: Watts BA, Caleffi 5740</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>порядок: кран → фильтр → редуктор 36 → обратный → дроссель 37 → YA3</td></tr><tr data-pos="30" data-status="уточнить"><td>30</td><td></td><td>Клапан обратный рециркуляции ГВС DN15, латунь</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>краны и американки M5 — поз. 24, 39</td></tr><tr data-pos="31" data-status="купить"><td>31</td><td></td><td>Арматура проточная для бака ГВС 3/4": отсечка с блокировкой, слив, встроенный обвод</td><td>пример: Reflex Flowjet 3/4"</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>замена бака и проверка преднастройки без отключения воды</td></tr><tr data-pos="32" data-status="купить"><td>32</td><td></td><td>Кран газовый шаровой 1/2" (перед котлом)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>монтирует газовая служба</td></tr><tr data-pos="33" data-status="купить"><td>33</td><td>YA4</td><td>Клапан газовый электромагнитный отсечной 1/2", нормально открытый с ручным взводом, импульс от сигнализатора</td><td>пример: КЗЭУГ-15, КЗГЭМ-У 15</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>ставится на газовом вводе котельной</td></tr><tr data-pos="34" data-status="купить"><td>34</td><td></td><td>Вставка диэлектрическая 1/2"</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>обязательна по газовым правилам</td></tr><tr data-pos="36" data-status="купить"><td>36</td><td></td><td>Редуктор давления подпитки, настройка <strong>1,5 бар</strong>, DN15</td><td>пример: Watts DRV, Caleffi 5330</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>залипший YA3 не поднимет систему выше 1,5 бар; kotelna.tk 1-1-6-1 (раздел 12)</td></tr><tr data-pos="37" data-status="купить"><td>37</td><td></td><td>Дроссель (вентиль / кран под манометр 11б18бк) — ограничение расхода подпитки</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>подпитка медленная, утечка не маскируется; kotelna.tk 1-1-6-1</td></tr><tr data-pos="38" data-status="купить"><td>38</td><td></td><td>Кран шаровой DN15 обводной линии подпитки (вокруг дросселя и YA3)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>для заполнения системы и ремонта YA3</td></tr><tr data-pos="39" data-status="уточнить"><td>39</td><td></td><td>Краны-американки насосов (насосные группы): M1, M2, M3, M5 — по 2</td><td>—</td><td>8</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>насос снимается без слива</td></tr><tr data-pos="40" data-status="купить"><td>40</td><td></td><td>Кран трёхходовой под манометр 1/2" (BP1 и манометр 41)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>у тройника расширительного бака (нейтральная точка)</td></tr><tr data-pos="41" data-status="купить"><td>41</td><td></td><td>Манометр 0–4 бар, Ø 63</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>виден при отказе контроллера</td></tr><tr data-pos="42" data-status="купить"><td>42</td><td></td><td>Термометр биметаллический 0–120 °C в гильзе: подача котла, радиаторов, тёплого пола</td><td>—</td><td>3</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>виден при отказе контроллера</td></tr><tr data-pos="43" data-status="купить"><td>43</td><td></td><td>Кран слива бойлера 1/2" (на холодном входе между узлом 21 и бойлером)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>промывка от накипи, замена ТЭНа и анода</td></tr><tr data-pos="44" data-status="купить"><td>44</td><td></td><td>Воронка с видимым разрывом струи и сифоном (сбросы клапанов 20, 21 в канализацию)</td><td>пример: Caleffi 5520</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>клапан 6 бар капает при разряженном баке 5 — сразу видно</td></tr><tr data-pos="45" data-status="уточнить"><td>45</td><td></td><td>Фильтр сетчатый на обратке тёплого пола DN20</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>шлам петель забивает YA2 (если нет на коллекторе пола)</td></tr><tr data-pos="46" data-status="уточнить"><td>46</td><td></td><td>Клапан термозапорный КТЗ 1/2"</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>по ТУ газовой службы</td></tr><tr data-pos="47" data-status="купить"><td>47</td><td></td><td>Кран газовый шаровой на вводе котельной (перед КТЗ и YA4)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>позволяет снять отсечной клапан</td></tr><tr data-pos="48" data-status="купить"><td>48</td><td></td><td>Клапан обратный на перемычке («ножке») смесительных узлов, DN15–20</td><td>—</td><td>2</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>нет перетока через стоящий узел; kotelna.tk 1-1-8-13</td></tr></tbody></table></div></section><section><h2>Автоматика и электрика</h2><div class="scroll"><table><thead><tr><th>Поз.</th><th>Обозн.</th><th>Наименование и характеристика</th><th>Тип, марка</th><th>Кол.</th><th>Ед.</th><th>Статус</th><th>Примечание</th></tr></thead><tbody><tr data-pos="50" data-status="есть"><td>50</td><td>A1</td><td>Контроллер ESP32 DevKit (esp32dev), прошивка esp32-homesite; строго модуль <strong>WROOM-32</strong> (не WROVER: у него GPIO16/17 заняты PSRAM)</td><td>ESP32-DevKitC</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>до монтажа: <code>espefuse.py set_flash_voltage 3.3V</code> (GPIO12 — загрузочный вывод, на нём реле K1)</td></tr><tr data-pos="51" data-status="есть"><td>51</td><td>A2.1, A2.2</td><td>Модуль реле <strong>8 каналов</strong>, катушки <strong>5 В</strong>, оптопары, перемычки <strong>H/L</strong> — ставить <strong>H</strong> (HIGH = вкл.), контакты 10 А / 250 В, держатель на DIN-рейку; <strong>вход должен надёжно срабатывать от 3,3 В</strong> (ток входа ≥ 1,5–2 мА — проверить замером)</td><td>пример: 8-канальный модуль SRD-05VDC-SL-C</td><td>3</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>обе платы <strong>одного типа</strong> и все перемычки в одном положении (инверсия реле в прошивке одна на все каналы; по умолчанию — выкл., под H); A2.1 — K0–K6, K15; A2.2 — K7–K14 (приводы целиком на одной плате); третий — запасной. Платы с перемычкой L / JD-VCC (LOW = вкл.) — тогда включить «инверсию реле» в портале</td></tr><tr data-pos="52" data-status="купить"><td>52</td><td>A3</td><td>Адаптер OpenTherm (slave-сторона котла, опторазвязанный, 3,3 В логика)</td><td>пример: DIYLESS OpenTherm Shield, Ihor Melnyk OpenTherm Adapter</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>приём GPIO13, передача GPIO32</td></tr><tr data-pos="53" data-status="есть"><td>53</td><td>A4</td><td>RF-шлюз ESP32 + CC1101 433 МГц (комнатные и уличный датчики)</td><td>esp32-rf-gateway</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td></td></tr><tr data-pos="54" data-status="купить"><td>54</td><td>G1</td><td>Блок питания 5 В, 3 А, на DIN-рейку (2 модуля), 85–264 В, защита от КЗ и перегрузки</td><td>MeanWell HDR-30-5 (с запасом — HDR-60-5, 6,5 А)</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>нагрузка ~1,8 А: ESP32 0,5 + 16 катушек 1,2 + датчики; выход подстроить на 5,1 В; брать у дистрибьютора (на маркетплейсах подделки); к A1 и платам реле — отдельные провода от клемм БП</td></tr><tr data-pos="55" data-status="есть"><td>55</td><td>BK1, BK2, BK3, BK4, BK5, BK6, BK7, BK8, BK9, BK10</td><td>Датчик температуры DS18B20 в гильзе, гильза 1/2" (поз. 75), кабель 3 жилы</td><td>—</td><td>10</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>имена — на листе 2 и в 07-wiring.md</td></tr><tr data-pos="56" data-status="есть"><td>56</td><td>BK11</td><td>Датчик температуры и влажности DHT22 (воздух котельной)</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td></td></tr><tr data-pos="57" data-status="есть"><td>57</td><td>BP1, BP2</td><td>Датчик давления 0–5 бар (0–0,5 МПа), питание 5 В, выход 0–3,3 В, G1/4</td><td>YD4060</td><td>2</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>BP1 — подпитка у гидрострелки, BP2 — после насоса скважины</td></tr><tr data-pos="58" data-status="купить"><td>58</td><td>KM1</td><td>Контактор модульный 25 А, катушка 230 В (ТЭН)</td><td>пример: ABB ESB25-20</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>ТЭН &gt; 1 кВт через реле модуля не включать</td></tr><tr data-pos="59" data-status="есть"><td>59</td><td>HL1, HL2, HA1</td><td>Лампы «Предупреждение» (жёлтая), «Авария» (красная), зуммер 230 В на DIN</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="есть">есть</span></td><td>реле 13 и 14</td></tr><tr data-pos="60" data-status="уточнить"><td>60</td><td>QF1, QF2, QF3, QF4, QF5, QF6</td><td>Автоматы: QF1 — C32 ввод котельной (без УЗО или селективное S 100 мА), QF2 — C6 котёл, QF3 — C6 автоматика, QF4 — C10 насосы и приводы, QF5 — <strong>дифавтомат C16 30 мА</strong> ТЭН, QF6 — <strong>дифавтомат C16 30 мА</strong> насос скважины</td><td>—</td><td>6</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>утечка в ТЭНе или скважине не отключает котёл</td></tr><tr data-pos="61" data-status="есть"><td>61</td><td>A5</td><td>Анализатор газа (CH₄ / CO) <strong>беспроводной, 433 МГц</strong>: авария по радио → RF-шлюз A4 → HomeSite; к контроллеру проводом не подключается</td><td>—</td><td>1</td><td>шт.</td><td><span class="chip" data-s="есть">есть</span></td><td>модель уточнить; протокол проверить в rtl_433 (иначе — запись и расшифровка); клапан YA4 — от самого анализатора, если умеет</td></tr><tr data-pos="62" data-status="купить"><td>62</td><td>SK1</td><td>Термостат накладной, 50 °C, контакт NC (размыкает питание насоса тёплого пола)</td><td>пример: Danfoss AT, Watts TA</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>на подаче пола после насоса</td></tr><tr data-pos="63" data-status="купить"><td>63</td><td>XT1</td><td>Клеммники на DIN-рейку (силовые и сигнальные), шина PE</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="64" data-status="купить"><td>64</td><td>G2</td><td>ИБП <strong>для котлов</strong>: чистый синус, ≥ 1 кВА, внешние АКБ, связь N–PE на выходе в режиме батареи (контроль пламени по ионизации)</td><td>пример: Штиль, Энергия Гарант (серии для котлов)</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>котёл, насосы, автоматика (без ТЭНа и скважины); проверить пуск котла от батареи</td></tr><tr data-pos="65" data-status="уточнить"><td>65</td><td>KM2</td><td>Контактор модульный 25 А, катушка 230 В (насос скважины)</td><td>пример: ABB ESB25-20</td><td>1</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>нужен, если насос &gt; 0,5 кВт</td></tr><tr data-pos="68" data-status="купить"><td>68</td><td>HL3, HL4, HL5, HL6, HL7, HL8, HL9, HL10, HL11, HL12, HL13, HL14, HL15</td><td>Индикатор светодиодный 230 В AC Ø22 мм на панель, цвета по панели: PB зелёный; P1 фиолетовый, P2 оранжевый, P3 жёлтый; WP синий, RP тёмно-синий, TEN бирюзовый; АП, СУ1, СУ2 — красный (открыть) + синий (закрыть)</td><td>пример: AD16-22DS 230 В</td><td>13</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>параллельно нагрузке на выходе реле (лист 8)</td></tr><tr data-pos="69" data-status="купить"><td>69</td><td>R1, R2, R3, R4, R5, C1, C2, C3, C4, C5, C6, VD1, VD2, VD3, JP1, X1, X2, X3, X4, X5, X7</td><td>Обвязка контроллера (лист 7): R1 <strong>2,2 кОм</strong> (подтяжка 1-Wire, длинная линия), R2–R4 10 кОм, R5 100 Ом (последовательно в 1-Wire) 0,25 Вт; C1 100 мкФ 16 В, C2–C4 100 нФ, C5 10 мкФ, C6 100 нФ (у вывода 3V3); VD1, VD2 стабилитрон 3,6 В (BZX55C3V6), VD3 BAT54S (сдвоенный Шоттки, защита 1-Wire от ESD); JP1 штыревая перемычка 3 конт.; X1–X5, X7 клеммники 2–4 конт. шаг 5 мм</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>монтаж на макетной плате рядом с A1; GND колодки JD-VCC модулей реле — отдельным проводом к −V G1</td></tr><tr data-pos="67" data-status="купить"><td>67</td><td>SK2</td><td>Термовыключатель аварийный бака 85–90 °C с ручным взводом, в силовой цепи ТЭНа (KM1 → SK2 → EK1)</td><td>пример: штатный в ТЭН-блоке, Thermowatt</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>ТЭН не закипит при залипании K6 / KM1 или зависании контроллера</td></tr><tr data-pos="66" data-status="купить"><td>66</td><td>SA1</td><td>Переключатель кулачковый 3-полюсный «Авто / Ручной», 10 А: OT котла ↔ перемычка ТА; L′ на M1 и M2 в обход реле</td><td>пример: ABB OM, Schneider K1</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>резервный режим без контроллера (07-wiring.md 7.4)</td></tr><tr data-pos="82" data-status="купить"><td>82</td><td>A7</td><td>Узел учёта сети в щитке дома (лист 9): ESP32-DevKitC-32U (WROOM-32U, разъём IPEX) + антенна 2,4 ГГц на кабеле 1–2 м, корпус на DIN</td><td>пример: Espressif ESP32-DevKitC-32U</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>Wi‑Fi → MQTT напрямую, без RF-шлюза; антенну вывести за металлический корпус щита</td></tr><tr data-pos="83" data-status="купить"><td>83</td><td>A8, TA1</td><td>Измеритель сети однофазный PZEM-004T v3.0 <strong>100 А</strong> с разъёмным трансформатором тока: напряжение, ток, мощность, кВт·ч, частота, cos φ</td><td>пример: Peacefair PZEM-004T-100A (split CT)</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>TA1 — на фазный провод ввода после вводного автомата, стрелкой к нагрузке</td></tr><tr data-pos="84" data-status="купить"><td>84</td><td>G3</td><td>Блок питания узла 5 В, ≥ 2 А, на DIN</td><td>пример: MeanWell HDR-15-5</td><td>1</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>без резерва: узел гаснет вместе с сетью, «нет электричества» сообщают ИБП (мониторинг ИБП)</td></tr><tr data-pos="85" data-status="купить"><td>85</td><td>QF7, FU1</td><td>Автомат 1P C2 (питание узла) + держатель предохранителя на DIN со вставкой 1 А (вход напряжения A8)</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="87" data-status="купить"><td>87</td><td>RC1, RC2, RC3, RC4, RC5, RC6, RC7, RC8</td><td>RC-цепочка (снаббер) 100 Ом + 0,1 мкФ X2 275 В <strong>параллельно нагрузке</strong>: катушки KM1, KM2, обмотки приводов YA1–YA3 («открыть» и «закрыть»); гасит дугу на контактах реле и импульсные помехи</td><td>пример: готовые RC-модули 0,1 мкФ / 100 Ом 275 В AC; для ABB ESB — штатный RC-модуль</td><td>8</td><td>шт.</td><td><span class="chip" data-s="купить">купить</span></td><td>не параллельно контакту реле: утечка ~7 мА подсвечивала бы индикаторы HL и подтягивала привод</td></tr></tbody></table></div></section><section><h2>Материалы</h2><div class="scroll"><table><thead><tr><th>Поз.</th><th>Обозн.</th><th>Наименование и характеристика</th><th>Тип, марка</th><th>Кол.</th><th>Ед.</th><th>Статус</th><th>Примечание</th></tr></thead><tbody><tr data-pos="70" data-status="купить"><td>70</td><td></td><td>Труба нержавеющая 28×1,2 для пресс-фитингов (котловой контур, загрузка БКН); коллектор — <strong>54×1,5</strong> (если меняется)</td><td>пример: Viega Sanpress Inox, Valtec</td><td>15</td><td>м</td><td><span class="chip" data-s="купить">купить</span></td><td>количество — по трассе</td></tr><tr data-pos="71" data-status="купить"><td>71</td><td></td><td>Труба нержавеющая 22×1,2 (радиаторы, тёплый пол, ГВС, ХВС, рециркуляция)</td><td>—</td><td>25</td><td>м</td><td><span class="chip" data-s="купить">купить</span></td><td>количество — по трассе</td></tr><tr data-pos="72" data-status="купить"><td>72</td><td></td><td>Труба нержавеющая 15×1,0 (подпитка, сливы)</td><td>—</td><td>5</td><td>м</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="73" data-status="купить"><td>73</td><td></td><td>Фитинги пресс V-профиль 15–28 мм: отводы, тройники, муфты, переходы</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>по трассе</td></tr><tr data-pos="74" data-status="купить"><td>74</td><td></td><td>Переходы пресс × резьба: 28 × НР 3/4" (котёл), 28 × НР 1" (гидрострелка, БКН), 22 × НР 3/4", 15 × НР 1/2"</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="75" data-status="уточнить"><td>75</td><td></td><td>Гильза для датчика температуры 1/2", L 50–60 мм, + термопаста</td><td>—</td><td>10</td><td>шт.</td><td><span class="chip" data-s="уточнить">уточнить</span></td><td>для BK1–BK10</td></tr><tr data-pos="76" data-status="купить"><td>76</td><td></td><td>Теплоизоляция для труб 28 и 22 мм, 9–13 мм, вспененный каучук</td><td>—</td><td>35</td><td>м</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="77" data-status="купить"><td>77</td><td></td><td>Кабель ВВГнг(А)-LS 3×1,5 (насосы, приводы, котёл) и 3×2,5 (ТЭН, скважина)</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>длины — по трассе</td></tr><tr data-pos="78" data-status="купить"><td>78</td><td></td><td>Кабель витая пара FTP cat.5e (шина DS18B20), экран на GND</td><td>—</td><td>30</td><td>м</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="79" data-status="купить"><td>79</td><td></td><td>Кабель экранированный 3×0,25 (датчики давления) и 2×0,75 витой (OpenTherm, ≤ 50 м)</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr><tr data-pos="80" data-status="купить"><td>80</td><td></td><td>Щит модульный <strong>72 модуля</strong> (4 ряда × 18), IP41, непрозрачная дверь (на ней 13 индикаторов Ø22 и SA1), DIN-рейки, кабель-каналы, шины N и PE</td><td>пример: ЩРН-П-72, Hager Volta 4×18</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td>занято ~50: ввод и автоматы 16, электроника (модуль реле, ESP32, адаптер OT) 19, БП и клеммы 14; ряд 4 — резерв. ИБП, сигнализатор газа и RF-шлюз — вне щита</td></tr><tr data-pos="81" data-status="купить"><td>81</td><td></td><td>Крепёж: опоры труб, кронштейн расширительного бака, хомуты</td><td>—</td><td>1</td><td>компл.</td><td><span class="chip" data-s="купить">купить</span></td><td></td></tr></tbody></table></div></section>
</main>
<script>
document.querySelectorAll(".filter").forEach((b) => b.addEventListener("click", () => {
  const f = b.dataset.filter;
  document.querySelectorAll(".filter").forEach((x) => x.setAttribute("aria-pressed", String(x === b)));
  document.querySelectorAll("tbody tr").forEach((tr) => tr.classList.toggle("hidden", !!f && tr.dataset.status !== f));
  document.querySelectorAll("section").forEach((s) => s.classList.toggle("hidden", !s.querySelector("tbody tr:not(.hidden)")));
}));
</script>
</body>
</html>
