# 3. Спецификация оборудования, изделий и материалов

Форма — по ГОСТ 21.110 + колонка **Статус**: **есть** — стоит сейчас и остаётся; **купить** — новое;
**уточнить** — есть, но модель/параметры неизвестны (проверить на месте). Марки с пометкой «пример» — один из
подходящих вариантов, выбор за владельцем по требованиям в колонке «Наименование». Диаметры и объёмы — из
`calc.py` (раздел 4). Ред. 2 — по ревью сантехника (практика kotelna.tk). Позиции совпадают со схемами: лист 1 (`01-overview.svg`), лист 2 (`02-piping.svg`),
листы 3–8 (`07a…07f`). Трубы — нержавеющая сталь, пресс-фитинги с V-профилем (наружный диаметр × стенка).

## Оборудование

| Поз. | Обозн. | Наименование и характеристика | Тип, марка | Кол. | Ед. | Статус | Примечание |
|---|---|---|---|---|---|---|---|
| 1 | A6 | Котёл газовый настенный одноконтурный, открытая камера сгорания, 24–28 кВт, природный газ, вход OpenTherm, Wi‑Fi не на OT-шине, патрубки отопления 3/4" | см. раздел 5 (кандидаты) | 1 | шт. | купить | встроенные насос, бак ~8 л, клапан 3 бар |
| 2 | | Гидрострелка с коллектором на 3 контура (радиаторы, тёплый пол, загрузка БКН), расход ≥ 2 м³/ч; подача котла врезана **выше** выхода на коллектор, обратка котла — **ниже** обратки коллектора; коллектор **54×1,5** (сечение ≥ суммы выводов) | — | 1 | шт. | уточнить | воздухоотводчик сверху (поз. 27), слив шлама в самом низу (поз. 28); kotelna.tk 1-1-8-44 |
| 3 | EK1 | Бойлер косвенного нагрева 200 л, змеевик 30 кВт, гильза датчика в верхней части, штатный патрубок рециркуляции (средняя треть), ревизионный фланец, ТЭН EK1 | — | 1 | шт. | есть | мощность ТЭНа уточнить (линия KM1 → SK2) |
| 4 | | Бак расширительный мембранный для отопления **24 л**, 3–6 бар, преднастройка **1,0 бар** | пример: Reflex NG 25, Zilmet Cal-Pro 24 | 1 | шт. | купить | расчёт 4.6; на обратке перед котлом |
| 5 | | Бак расширительный для ГВС (питьевая вода) **12 л**, 10 бар, преднастройка **3,0 бар** | пример: Reflex Refix DD 12 (проточный) | 1 | шт. | купить | расчёт 4.7; **проточный**, в разрыв холодной линии после узла 21 — не на тупиковом отводе и не на горячем выходе |
| 6 | M1 | Насос циркуляционный радиаторов, 0,9 м³/ч × 2,5–3,5 м, класс 25-60 | — | 1 | шт. | есть | модель уточнить |
| 7 | M2 | Насос циркуляционный тёплого пола, 0,8 м³/ч × 3–4 м, класс 25-60 | — | 1 | шт. | есть | модель уточнить |
| 8 | M3 | Насос загрузки БКН, **1,36 м³/ч** × 2–3 м, класс 25-60 | — | 1 | шт. | есть | скорость — **≤ 85 % расхода котла**, иначе гидрострелка опрокидывается (раздел 4.3) |
| 9 | M4 | Насос скважинный | — | 1 | шт. | есть | мощность уточнить (линия через KM2) |
| 10 | M5 | Насос рециркуляции ГВС, корпус бронза/нержавейка, 0,2–0,3 м³/ч × 1–2 м | — | 1 | шт. | есть | модель уточнить |
| 11 | YA1 | Клапан трёхходовой смесительный радиаторов, Kvs **2,5–4,0**, DN20, с приводом 230 В трёхточечным | — | 1 | шт. | есть | Kvs стоящего уточнить |
| 12 | YA2 | Клапан трёхходовой смесительный тёплого пола, Kvs **4,0**, DN20, с приводом 230 В трёхточечным | — | 1 | шт. | есть | Kvs стоящего уточнить |
| 13 | YA3 | Кран шаровой подпитки DN15 с электроприводом 230 В (открыть / закрыть) | — | 1 | шт. | есть | после редуктора 36 и дросселя 37; подпитка — в обратку котла у бака |
| 14 | SP1 | Гидроаккумулятор скважины с механическим реле давления SP1; **контакты SP1 — последовательно в силовой цепи насоса M4** (или катушки KM2) | — | 1 | шт. | есть | при монтаже проверить, что SP1 рвёт питание насоса (иначе залипшее K4/KM2 раздует систему давлением глубинного насоса 8–15 бар); порог ≤ 4,5 бар |
| 15 | | Радиаторы отопления, ~8 секций | — | 15 | шт. | есть | проверка мощности — 4.2 |
| 16 | | Коллектор тёплого пола с петлями, ≈ 80 м² | — | 1 | компл. | есть | |
| 17 | | Точки разбора ХВС и ГВС в котельной | — | 2 | шт. | есть | |
| 18 | | Узел водоподготовки с обводным краном, по ходу воды: фильтр сетчатый промывной 100 мкм с манометром (**купить**, перед картриджами); картриджи полипропиленовые 20 и 10 мкм (**есть**); обезжелезиватель (если Fe > 0,3 мг/л) и умягчитель ионообменный (на дом или минимум на ветку бойлера и подпитки) — **по анализу** | по анализу воды | 1 | компл. | уточнить | **анализ воды** (жёсткость, Fe, Mn, pH) решает, нужны ли умягчитель и обезжелезивание; kotelna.tk 1-1-8-80 |
| 19 | | Смеситель термостатический ГВС 50–55 °C, 3/4", с подключением рециркуляции по схеме производителя | пример: Caleffi 5213, ESBE VTA | 1 | шт. | купить | защита от ожога: бак до 70 °C (антилегионелла) |

## Арматура

| Поз. | Обозн. | Наименование и характеристика | Тип, марка | Кол. | Ед. | Статус | Примечание |
|---|---|---|---|---|---|---|---|
| 20 | | Группа безопасности котла: клапан предохранительный **3 бар**, воздухоотводчик автоматический, манометр 0–4 бар, на ≥ 50 кВт, 1" | пример: Watts KSG 30/50, Valtec VT.460 | 1 | шт. | купить | на подаче между котлом и краном (не отсекается от котла); сброс — в воронку 44 |
| 21 | | Узел безопасности бойлера: обратный клапан, клапан предохранительный **6 бар**, 3/4" | пример: Caleffi 5261 | 1 | шт. | купить | между ним и бойлером — без кранов; сброс — в воронку 44 |
| 22 | | Кран шаровой полнопроходной 3/4" ВР/НР с американкой (отсечка котла) | пример: Bugatti, Itap | 2 | шт. | купить | подача и обратка котла |
| 23 | | Фильтр магнитный (шламоуловитель) на обратке котла 3/4" | пример: Watts MagFilter, Valtec VT.5.MF | 1 | шт. | купить | **со стороны котла** от крана 22 — чистится без слива коллектора |
| 24 | | Кран шаровой полнопроходной: радиаторы — 4 (у коллектора подача/обратка, на выходе подача/обратка), тёплый пол — 4, загрузка БКН — 4 (у коллектора и у бойлера), ХВС к бойлеру — 1, рециркуляция — 1; DN20–25 | — | 14 | шт. | уточнить | любой узел снимается без слива коллектора; что уже стоит — проверить |
| 25 | | Клапан обратный пружинный после насосов: радиаторы, тёплый пол, загрузка БКН, DN20–25 | — | 3 | шт. | уточнить | на загрузке БКН обязателен — иначе бак остывает через змеевик |
| 26 | | Кран для расширительного бака с защитой от случайного закрытия и сливом, 3/4" | пример: Reflex SU R 3/4", Flamco Flexcontrol | 1 | шт. | купить | |
| 27 | | Воздухоотводчик автоматический 1/2" с отсечным клапаном: верх гидрострелки, верхняя точка линии загрузки БКН | — | 2 | шт. | уточнить | |
| 28 | | Кран слива шлама полнопроходной ≥ 3/4" в самой нижней точке гидрострелки | — | 1 | шт. | купить | kotelna.tk 1-1-8-44 |
| 29 | | Узел подпитки: кран шаровой DN15, фильтр сетчатый DN15, клапан обратный / дисконнектор DN15 (подпитка от питьевой воды) | пример: Watts BA, Caleffi 5740 | 1 | компл. | купить | порядок: кран → фильтр → редуктор 36 → обратный → дроссель 37 → YA3 |
| 30 | | Клапан обратный рециркуляции ГВС DN15, латунь | — | 1 | шт. | уточнить | краны и американки M5 — поз. 24, 39 |
| 31 | | Арматура проточная для бака ГВС 3/4": отсечка с блокировкой, слив, встроенный обвод | пример: Reflex Flowjet 3/4" | 1 | шт. | купить | замена бака и проверка преднастройки без отключения воды |
| 32 | | Кран газовый шаровой 1/2" (перед котлом) | — | 1 | шт. | купить | монтирует газовая служба |
| 33 | YA4 | Клапан газовый электромагнитный отсечной 1/2", нормально открытый с ручным взводом, импульс от сигнализатора | пример: КЗЭУГ-15, КЗГЭМ-У 15 | 1 | шт. | купить | ставится на газовом вводе котельной |
| 34 | | Вставка диэлектрическая 1/2" | — | 1 | шт. | купить | обязательна по газовым правилам |
| 36 | | Редуктор давления подпитки, настройка **1,5 бар**, DN15 | пример: Watts DRV, Caleffi 5330 | 1 | шт. | купить | залипший YA3 не поднимет систему выше 1,5 бар; kotelna.tk 1-1-6-1 (раздел 12) |
| 37 | | Дроссель (вентиль / кран под манометр 11б18бк) — ограничение расхода подпитки | — | 1 | шт. | купить | подпитка медленная, утечка не маскируется; kotelna.tk 1-1-6-1 |
| 38 | | Кран шаровой DN15 обводной линии подпитки (вокруг дросселя и YA3) | — | 1 | шт. | купить | для заполнения системы и ремонта YA3 |
| 39 | | Краны-американки насосов (насосные группы): M1, M2, M3, M5 — по 2 | — | 8 | шт. | уточнить | насос снимается без слива |
| 40 | | Кран трёхходовой под манометр 1/2" (BP1 и манометр 41) | — | 1 | шт. | купить | у тройника расширительного бака (нейтральная точка) |
| 41 | | Манометр 0–4 бар, Ø 63 | — | 1 | шт. | купить | виден при отказе контроллера |
| 42 | | Термометр биметаллический 0–120 °C в гильзе: подача котла, радиаторов, тёплого пола | — | 3 | шт. | купить | виден при отказе контроллера |
| 43 | | Кран слива бойлера 1/2" (на холодном входе между узлом 21 и бойлером) | — | 1 | шт. | купить | промывка от накипи, замена ТЭНа и анода |
| 44 | | Воронка с видимым разрывом струи и сифоном (сбросы клапанов 20, 21 в канализацию) | пример: Caleffi 5520 | 1 | шт. | купить | клапан 6 бар капает при разряженном баке 5 — сразу видно |
| 45 | | Фильтр сетчатый на обратке тёплого пола DN20 | — | 1 | шт. | уточнить | шлам петель забивает YA2 (если нет на коллекторе пола) |
| 46 | | Клапан термозапорный КТЗ 1/2" | — | 1 | шт. | уточнить | по ТУ газовой службы |
| 47 | | Кран газовый шаровой на вводе котельной (перед КТЗ и YA4) | — | 1 | шт. | купить | позволяет снять отсечной клапан |
| 48 | | Клапан обратный на перемычке («ножке») смесительных узлов, DN15–20 | — | 2 | шт. | купить | нет перетока через стоящий узел; kotelna.tk 1-1-8-13 |

## Автоматика и электрика

| Поз. | Обозн. | Наименование и характеристика | Тип, марка | Кол. | Ед. | Статус | Примечание |
|---|---|---|---|---|---|---|---|
| 50 | A1 | Контроллер ESP32 DevKit (esp32dev), прошивка esp32-homesite; строго модуль **WROOM-32** (не WROVER: у него GPIO16/17 заняты PSRAM) | ESP32-DevKitC | 1 | шт. | есть | до монтажа: `espefuse.py set_flash_voltage 3.3V` (GPIO12 — загрузочный вывод, на нём реле K1) |
| 51 | A2.1, A2.2 | Модуль реле **8 каналов**, катушки **5 В**, оптопары, перемычки **H/L** — ставить **H** (HIGH = вкл.), контакты 10 А / 250 В, держатель на DIN-рейку; **вход должен надёжно срабатывать от 3,3 В** (ток входа ≥ 1,5–2 мА — проверить замером) | пример: 8-канальный модуль SRD-05VDC-SL-C | 3 | шт. | есть | обе платы **одного типа** и все перемычки в одном положении (инверсия реле в прошивке одна на все каналы; по умолчанию — выкл., под H); A2.1 — K0–K6, K15; A2.2 — K7–K14 (приводы целиком на одной плате); третий — запасной. Платы с перемычкой L / JD-VCC (LOW = вкл.) — тогда включить «инверсию реле» в портале |
| 52 | A3 | Адаптер OpenTherm (slave-сторона котла, опторазвязанный, 3,3 В логика) | пример: DIYLESS OpenTherm Shield, Ihor Melnyk OpenTherm Adapter | 1 | шт. | купить | приём GPIO13, передача GPIO32 |
| 53 | A4 | RF-шлюз ESP32 + CC1101 433 МГц (комнатные и уличный датчики) | esp32-rf-gateway | 1 | шт. | есть | |
| 54 | G1 | Блок питания 5 В, 3 А, на DIN-рейку (2 модуля), 85–264 В, защита от КЗ и перегрузки | MeanWell HDR-30-5 (с запасом — HDR-60-5, 6,5 А) | 1 | шт. | купить | нагрузка ~2 А: ESP32 0,5 + 16 катушек 1,2 + датчики + плата ИБП A9 0,2; выход подстроить на 5,1 В; брать у дистрибьютора (на маркетплейсах подделки); к A1 и платам реле — отдельные провода от клемм БП |
| 55 | BK1, BK2, BK3, BK4, BK5, BK6, BK7, BK8, BK9, BK10 | Датчик температуры DS18B20 в гильзе, гильза 1/2" (поз. 75), кабель 3 жилы | — | 10 | шт. | есть | имена — на листе 2 и в 07-wiring.md |
| 56 | BK11 | Датчик температуры и влажности DHT22 (воздух котельной) | — | 1 | шт. | есть | |
| 57 | BP1, BP2 | Датчик давления 0–5 бар (0–0,5 МПа), питание 5 В, выход 0–3,3 В, G1/4 | YD4060 | 2 | шт. | есть | BP1 — подпитка у гидрострелки, BP2 — после насоса скважины |
| 58 | KM1 | Контактор модульный 25 А, катушка 230 В (ТЭН) | пример: ABB ESB25-20 | 1 | шт. | купить | ТЭН > 1 кВт через реле модуля не включать |
| 59 | HL1, HL2, HA1 | Лампы «Предупреждение» (жёлтая), «Авария» (красная), зуммер 230 В на DIN | — | 1 | компл. | есть | реле 13 и 14 |
| 60 | QF1, QF2, QF3, QF4, QF5, QF6 | Автоматы: QF1 — C32 ввод котельной (без УЗО или селективное S 100 мА), QF2 — C6 котёл, QF3 — C6 автоматика, QF4 — C10 насосы и приводы, QF5 — **дифавтомат C16 30 мА** ТЭН, QF6 — **дифавтомат C16 30 мА** насос скважины | — | 6 | шт. | уточнить | утечка в ТЭНе или скважине не отключает котёл |
| 61 | A5 | Анализатор газа (CH₄ / CO) **беспроводной, 433 МГц**: авария по радио → RF-шлюз A4 → HomeSite; к контроллеру проводом не подключается | — | 1 | шт. | есть | модель уточнить; протокол проверить в rtl_433 (иначе — запись и расшифровка); клапан YA4 — от самого анализатора, если умеет |
| 62 | SK1 | Термостат накладной, 50 °C, контакт NC (размыкает питание насоса тёплого пола) | пример: Danfoss AT, Watts TA | 1 | шт. | купить | на подаче пола после насоса |
| 63 | XT1 | Клеммники на DIN-рейку (силовые и сигнальные), шина PE | — | 1 | компл. | купить | |
| 64 | G2 | ИБП **для котлов**: чистый синус, ≥ 1 кВА, внешние АКБ, связь N–PE на выходе в режиме батареи (контроль пламени по ионизации) | пример: Штиль, Энергия Гарант (серии для котлов) | 1 | шт. | купить | котёл, насосы, автоматика (без ТЭНа и скважины); проверить пуск котла от батареи |
| 65 | KM2 | Контактор модульный 25 А, катушка 230 В (насос скважины) | пример: ABB ESB25-20 | 1 | шт. | уточнить | нужен, если насос > 0,5 кВт |
| 68 | HL3, HL4, HL5, HL6, HL7, HL8, HL9, HL10, HL11, HL12, HL13, HL14, HL15 | Индикатор светодиодный 230 В AC Ø22 мм на панель, цвета по панели: PB зелёный; P1 фиолетовый, P2 оранжевый, P3 жёлтый; WP синий, RP тёмно-синий, TEN бирюзовый; АП, СУ1, СУ2 — красный (открыть) + синий (закрыть) | пример: AD16-22DS 230 В | 13 | шт. | купить | параллельно нагрузке на выходе реле (лист 8) |
| 69 | R1, R2, R3, R4, R5, C1, C2, C3, C4, C5, C6, VD1, VD2, VD3, JP1, X1, X2, X3, X4, X5, X7 | Обвязка контроллера (лист 7): R1 **2,2 кОм** (подтяжка 1-Wire, длинная линия), R2–R4 10 кОм, R5 100 Ом (последовательно в 1-Wire) 0,25 Вт; C1 100 мкФ 16 В, C2–C4 100 нФ, C5 10 мкФ, C6 100 нФ (у вывода 3V3); VD1, VD2 стабилитрон 3,6 В (BZX55C3V6), VD3 BAT54S (сдвоенный Шоттки, защита 1-Wire от ESD); JP1 штыревая перемычка 3 конт.; X1–X5, X7 клеммники 2–4 конт. шаг 5 мм | — | 1 | компл. | купить | монтаж на макетной плате рядом с A1; GND колодки JD-VCC модулей реле — отдельным проводом к −V G1 |
| 67 | SK2 | Термовыключатель аварийный бака 85–90 °C с ручным взводом, в силовой цепи ТЭНа (KM1 → SK2 → EK1) | пример: штатный в ТЭН-блоке, Thermowatt | 1 | шт. | купить | ТЭН не закипит при залипании K6 / KM1 или зависании контроллера |
| 66 | SA1 | Переключатель кулачковый 3-полюсный «Авто / Ручной», 10 А: OT котла ↔ перемычка ТА; L′ на M1 и M2 в обход реле | пример: ABB OM, Schneider K1 | 1 | шт. | купить | резервный режим без контроллера (07-wiring.md 7.4) |
| 82 | A7 | Узел учёта сети в щитке дома (лист 9): ESP32-DevKitC-32U (WROOM-32U, разъём IPEX) + антенна 2,4 ГГц на кабеле 1–2 м, корпус на DIN | пример: Espressif ESP32-DevKitC-32U | 1 | компл. | купить | Wi‑Fi → MQTT напрямую, без RF-шлюза; антенну вывести за металлический корпус щита |
| 83 | A8, TA1 | Измеритель сети однофазный PZEM-004T v3.0 **100 А** с разъёмным трансформатором тока: напряжение, ток, мощность, кВт·ч, частота, cos φ | пример: Peacefair PZEM-004T-100A (split CT) | 1 | компл. | купить | TA1 — на фазный провод ввода после вводного автомата, стрелкой к нагрузке |
| 84 | G3 | Блок питания узла 5 В, ≥ 2 А, на DIN | пример: MeanWell HDR-15-5 | 1 | шт. | купить | без резерва: узел гаснет вместе с сетью, «нет электричества» сообщают ИБП (мониторинг ИБП) |
| 85 | QF7, FU1 | Автомат 1P C2 (питание узла) + держатель предохранителя на DIN со вставкой 1 А (вход напряжения A8) | — | 1 | компл. | купить | |
| 87 | RC1, RC2, RC3, RC4, RC5, RC6, RC7, RC8 | RC-цепочка (снаббер) 100 Ом + 0,1 мкФ X2 275 В **параллельно нагрузке**: катушки KM1, KM2, обмотки приводов YA1–YA3 («открыть» и «закрыть»); гасит дугу на контактах реле и импульсные помехи | пример: готовые RC-модули 0,1 мкФ / 100 Ом 275 В AC; для ABB ESB — штатный RC-модуль | 8 | шт. | купить | не параллельно контакту реле: утечка ~7 мА подсвечивала бы индикаторы HL и подтягивала привод |
| 88 | A9 | Плата ИБП котельной (лист 11): ESP32-DevKitC (**WROOM-32**), прошивка esp32-ups; держатель платы на DIN-рейку | ESP32-DevKitC | 1 | шт. | купить | читает ИБП по COM-порту (APC «Smart») и шлёт в MQTT; питание от G1 щита, щит — от ИБП |
| 89 | A10 | Модуль RS-232 ↔ TTL на **MAX3232** с разъёмом DB9, питание 3,3 В | пример: модуль MAX3232 DB9 | 1 | шт. | купить | от +3V3 платы A9 (не 5 В — уровни ESP32); подписи TXD/RXD у продавцов разные — проверить по месту |
| 90 | W1 | Кабель RS-232 к ИБП, 3 провода, DB9 — DB9, распайка как у APC 940-0024C: передача A10 → контакт 1 ИБП, контакт 2 ИБП → приём A10, GND — контакт 4 | самодельный (или фирменный APC 940-0024C) | 1 | шт. | купить | обычный COM-кабель не годится — может выключить ИБП; остальные контакты ИБП не подключать |

## Материалы

| Поз. | Обозн. | Наименование и характеристика | Тип, марка | Кол. | Ед. | Статус | Примечание |
|---|---|---|---|---|---|---|---|
| 70 | | Труба нержавеющая 28×1,2 для пресс-фитингов (котловой контур, загрузка БКН); коллектор — **54×1,5** (если меняется) | пример: Viega Sanpress Inox, Valtec | 15 | м | купить | количество — по трассе |
| 71 | | Труба нержавеющая 22×1,2 (радиаторы, тёплый пол, ГВС, ХВС, рециркуляция) | — | 25 | м | купить | количество — по трассе |
| 72 | | Труба нержавеющая 15×1,0 (подпитка, сливы) | — | 5 | м | купить | |
| 73 | | Фитинги пресс V-профиль 15–28 мм: отводы, тройники, муфты, переходы | — | 1 | компл. | купить | по трассе |
| 74 | | Переходы пресс × резьба: 28 × НР 3/4" (котёл), 28 × НР 1" (гидрострелка, БКН), 22 × НР 3/4", 15 × НР 1/2" | — | 1 | компл. | купить | |
| 75 | | Гильза для датчика температуры 1/2", L 50–60 мм, + термопаста | — | 10 | шт. | уточнить | для BK1–BK10 |
| 76 | | Теплоизоляция для труб 28 и 22 мм, 9–13 мм, вспененный каучук | — | 35 | м | купить | |
| 77 | | Кабель ВВГнг(А)-LS 3×1,5 (насосы, приводы, котёл) и 3×2,5 (ТЭН, скважина) | — | 1 | компл. | купить | длины — по трассе |
| 78 | | Кабель витая пара FTP cat.5e (шина DS18B20), экран на GND | — | 30 | м | купить | |
| 79 | | Кабель экранированный 3×0,25 (датчики давления) и 2×0,75 витой (OpenTherm, ≤ 50 м) | — | 1 | компл. | купить | |
| 80 | | Щит модульный **72 модуля** (4 ряда × 18), IP41, непрозрачная дверь (на ней 13 индикаторов Ø22 и SA1), DIN-рейки, кабель-каналы, шины N и PE | пример: ЩРН-П-72, Hager Volta 4×18 | 1 | компл. | купить | занято ~50: ввод и автоматы 16, электроника (модуль реле, ESP32, адаптер OT) 19, БП и клеммы 14; ряд 4 — резерв. ИБП, сигнализатор газа и RF-шлюз — вне щита |
| 81 | | Крепёж: опоры труб, кронштейн расширительного бака, хомуты | — | 1 | компл. | купить | |
