# 4. Расчёты

Укрупнённый расчёт для подбора оборудования и диаметров. Воспроизводится скриптом:

```bash
python3 docs/boiler-room/calc.py          # отчёт
python3 docs/boiler-room/calc.py --json   # числа, на которые ссылаются документы
```

Все входные данные — в начале `calc.py`; **ДОПУЩЕНИЕ** — значение принято без замера, при уточнении
поменять в скрипте и пересчитать (числа ниже — вывод скрипта, ред. 2 от 2026-10-17 — после ревью сантехника).

## 4.1 Исходные данные

| Величина | Значение | Источник |
|---|---|---|
| Площадь дома | 200 м² | владелец |
| Тёплый пол | ≈ 80 м² | владелец |
| Радиаторы | 15 шт. × ~8 секций = 120 секций | владелец |
| Котёл | 28 кВт, настенный одноконтурный, открытая камера | владелец |
| Бойлер (БКН) | 200 л, змеевик 30 кВт | владелец |
| Удельные теплопотери | 100 Вт/м² | ДОПУЩЕНИЕ: средняя утеплённость, потолки ~2,7 м, расчётная −25…−30 °C |
| Теплоотдача тёплого пола | 60 Вт/м² | ДОПУЩЕНИЕ: подача 35–40 °C, плитка/ламинат |
| Объём секции радиатора | 0,35 л | ДОПУЩЕНИЕ: алюминий/биметалл |
| Петли пола | труба 16×2, шаг 150 мм (6,7 м/м²) | ДОПУЩЕНИЕ |
| Разводка по дому | 40 л | ДОПУЩЕНИЕ |
| Встроенный расширительный бак котла | 8 л | ДОПУЩЕНИЕ — уточнить по паспорту выбранного котла |
| Верхний порог реле давления скважины | 3,0 бар | по датчику `prs_water` (2,9–3,1 бар); уточнить настройку реле |
| Насос загрузки БКН | ≤ 85 % расхода котла | правило: расход котлового контура ≥ наибольшего расхода потребителя (kotelna.tk 1-1-8-13) |
| Змеевик при подаче ~65 °C | 55 % паспортных 30 кВт | ДОПУЩЕНИЕ: паспорт — при 80/60 и нагреве 10→45 °C; уточнить по кривой бойлера |

## 4.2 Тепловая нагрузка

| Потребитель | Нагрузка |
|---|---|
| Дом всего: 200 м² × 100 Вт/м² | **20,0 кВт** |
| из них тёплый пол: 80 м² × 60 Вт/м² | 4,8 кВт |
| радиаторы (остаток) | 15,2 кВт |
| Загрузка БКН (приоритет ГВС, отопление на это время стоит) | 28 кВт (ограничено котлом; змеевик принимает 30) |

**Вывод:** котёл 28 кВт покрывает отопление с запасом ~40 % — запас нужен на загрузку бойлера (ГВС с
приоритетом) и на прогрев после ночного понижения. Брать котёл мощнее не нужно; меньше 24 кВт — время загрузки
бойлера растёт, а в мороз после загрузки дом догоняет медленнее.

**Проверка радиаторов (стоит сделать на месте):** 120 секций × ~180 Вт (паспорт при ΔT 70 К) при графике 80/60 и
комнате 20 °C (средний напор ΔT ≈ 50 К) дают ≈ 120 × 180 × (50/70)^1,3 ≈ 13,9 кВт — это меньше расчётных 15,2 кВт.
Значит в сильный мороз радиаторам нужна подача 80 °C и выше (как сейчас и настроено: котёл на 80), и запаса по
радиаторам нет. **Это надо решить до покупки котла:** атмосферные настенные котлы дают максимум 80–85 °C, а
прошивка ограничивает авто-уставку значением «максимум − 7» (защита от срабатывания по перегреву) — с котлом на
85 °C подача не поднимется выше 78 °C, и при −26 °C дом недогреется. Пересчитать секции по месту (модели, фактическое
число), добавить секции в холодных комнатах; при выборе котла смотреть максимальную температуру подачи.

## 4.3 Расходы и диаметры

`G = Q / (1,163 · ΔT)` м³/ч. Трубы — нержавеющая сталь, пресс-фитинги с V-профилем, наружный диаметр × стенка:
15×1,0 / 18×1,0 / 22×1,2 / 28×1,2 / 35×1,5 / 42×1,5. Выбирается наименьший диаметр, при котором скорость не
выше предела: 1,0 м/с — котловой контур и загрузка БКН (короткие участки в котельной), 0,8 м/с — контуры
(шум в доме, напор насоса).

| Участок | Q, кВт | ΔT, К | G, м³/ч | Труба | Скорость, м/с |
|---|---|---|---|---|---|
| Котёл ↔ гидрострелка | 28 | 15 | 1,61 | **28×1,2** | 0,87 |
| Коллектор (сечение ≥ суммы трёх выводов 28 мм) | — | — | — | **54×1,5** | — |
| Контур радиаторов (узел и выход из котельной) | 15,2 | 20 (80/60) | 0,65 | **22×1,2** | 0,60 |
| Контур тёплого пола (узел до коллектора пола) | 4,8 | 5 | 0,83 | **22×1,2** | 0,76 |
| Загрузка БКН (змеевик), 85 % расхода котла | — | — | 1,36 | **28×1,2** | 0,74 |
| ГВС, рециркуляция, ХВС в котельной | — | — | до 1,5 (разбор) | **22×1,2** | ≤ 1,4 (водопровод допускает до 1,5) |
| Подпитка | — | — | — | **15×1,0** | — |

Смесительные узлы берут из коллектора меньше своего расхода (часть обратки подмешивается через «ножку»):
радиаторы при подаче котла 80 °C — около 0,5 м³/ч, тёплый пол — около 0,1 м³/ч. Гидрострелка не опрокидывается,
пока расход котла (1,61) больше суммы отборов — поэтому **насос загрузки M3 ставится на скорость ≤ 1,36 м³/ч**:
загрузка бойлера идёт с приоритетом (контуры на это время стоят), и холодный змеевик не утягивает холодную
обратку в котёл (раздел 7.5: защита обратки котла в ПО). Коллектор — 54×1,5: при меньшем сечении работающий M3
создаёт перепад, и через «ножку» стоящего смесительного узла идёт переток (kotelna.tk 1-1-8-44); на «ножки» —
обратные клапаны (поз. 48).
Патрубки котла 3/4" (наружная резьба) — переход «пресс 28 × НР/ВР 3/4"» через американку; сужение на
коротком участке допустимо. Подключения гидрострелки и БКН — по их паспортам (обычно 1"), переходы так же.

**Трёхходовые смесительные клапаны** (перепад на клапане ~0,1 бар): `Kvs ≥ G / √0,1`:
радиаторы 0,65 / 0,316 = 2,06 → **Kvs 2,5** (4,0 допустим); тёплый пол 0,83 / 0,316 = 2,62 → **Kvs 4,0** (DN20).
Проверка правилом kotelna.tk (Kvs ≈ 4 · Gmax): 2,6 и 3,3 — сходится.

## 4.4 Насосы — требования

Напор — оценка (трубы ~150 Па/м, приборы, клапан); уточняется по фактической длине разводки.

| Насос | Расход | Напор | Требование |
|---|---|---|---|
| Котловой (встроен в котёл) | 1,6 м³/ч | — | остаточный напор котла при 1,6 м³/ч ≥ 2 м (по графику в паспорте); гидрострелка разделяет контуры |
| Радиаторы `M1` | 0,65 м³/ч | 2,5–3,5 м | класс 25-60 (6 м макс.), энергосберегающий с постоянным перепадом |
| Тёплый пол `M2` | 0,8 м³/ч | 3–4 м | класс 25-60; петли ≤ 100 м |
| Загрузка БКН `M3` | **1,36 м³/ч** (≤ 85 % котла) | 2–3 м (змеевик ~1–2 м по паспорту) | класс 25-60, скорость — не выше расхода котла |
| Рециркуляция ГВС `M5` | 0,2–0,3 м³/ч | 1–2 м | только для ГВС: корпус бронза или нержавейка, 15-14 / 20-40 |
| Скважина `M4` | по скважине | — | существующий, не меняется |

## 4.5 Объём системы

| Часть | Объём, л |
|---|---|
| Котёл | 2 |
| Радиаторы: 120 × 0,35 | 42 |
| Тёплый пол: 80 м² × 6,7 м/м² × 0,113 л/м | 61 |
| Разводка по дому | 40 |
| Трубы котельной | 10 |
| Змеевик БКН | 9 |
| Гидрострелка и коллектор | 10 |
| Итого с запасом 10 % | **191** |

## 4.6 Расширительный бак отопления

`Vбака = (Vсист · e + Vзапаса) / (1 − (P0 + 1) / (Pmax + 1))`, давления избыточные.

- e = 0,0359 — расширение воды при нагреве 10 → 90 °C;
- запас воды на подпитку: max(3 л; 0,5 % Vсист) = 3 л;
- P0 (преднастройка бака) = статика ~0,8 бар (≈ 6 м системы над баком) + 0,2 = **1,0 бар**;
- Pmax = клапан 3,0 бар − 0,5 = 2,5 бар;
- холодное давление заполнения — **1,3 бар** (P0 + 0,3).

Нужно: (191 · 0,0359 + 3) / (1 − 2,0 / 3,5) = **23,0 л**. Встроенный бак котла (~8 л) — резерв, на него не
рассчитываем: внешний бак один покрывает систему → **24 л** (минимум при учёте встроенного — 15 л).
Ставится на обратку перед котлом (у гидрострелки), с группой безопасности: клапан 3 бар, автоматический
воздухоотводчик, манометр; бак отсекается краном с защитой от случайного закрытия (кран-букса с колпачком) и
сливом.

## 4.7 ГВС: расширительный бак и защита бойлера

Без бака ГВС вода при нагреве 200 л бойлера некуда расширяется — срабатывает предохранительный клапан
(течёт при каждом нагреве) и бак работает под ударами давления.

- e = 0,0227 — 10 → 70 °C (анти-легионелла);
- P0 = верхний порог давления в водопроводе 3,0 бар (бак не должен заполняться в покое);
- Pmax = клапан бойлера 6,0 бар − 0,5 = 5,5 бар.

Нужно: 200 · 0,0227 / (1 − 4,0 / 6,5) = **11,8 л → 12 л** (бак для питьевой воды, проточный или с
сертификатом для ГВС). На холодной воде к бойлеру: кран → обратный клапан → тройник бака ГВС →
предохранительный клапан 6 бар (или узел безопасности бойлера, где всё это в одном корпусе) → бойлер.
Между клапаном и бойлером кранов нет; кран слива бойлера (поз. 43) — между узлом и бойлером, сбросы клапанов —
в воронку (поз. 44). Reflex рекомендует P0 = настройка редуктора − 0,2 бар: если давление скважины плавает
(или реле настроено выше 4,5 бар), поставить редуктор ~3 бар на ввод и выставить бак ГВС на 2,8 бар.

**Почему бак ГВС на холодном вводе, а не на выходе горячей воды.** Обратный клапан узла безопасности не выпускает
расширяющуюся воду назад в водопровод — она уходит через холодный патрубок бойлера, туда, где стоит бак.
Мембрана рассчитана на ≤ 70 °C длительно и на горячем выходе быстро стареет; проточный бак на холоде постоянно
промывается — нет застоя тёплой воды (легионелла). Так предписывают Reflex (Refix DD/DE), Zilmet (Hydro-Pro),
Watts: между обратным клапаном (группой безопасности) и водонагревателем.

## 4.8 Загрузка бойлера

Нагрев 200 л с 10 до 55 °C: 200 × 4,19 × 45 / 3600 = **10,5 кВт·ч**. Паспортные 30 кВт змеевик даёт при подаче
80 °C; при подаче «бак + 10» ≈ 65 °C — около 55 %, **≈ 16,5 кВт** → загрузка **≈ 42 мин** (КПД 0,9). Котёл 28 кВт
при этом модулирует вниз, к концу загрузки (бак тёплый) может тактовать — минимальную мощность котла выставить в
сервисном меню, паузы горелки ≥ 5 мин (прошивка). Подачу на загрузку держать как можно ниже (60–65 °C): при жёсткой
воде накипь растёт на горячем змеевике (kotelna.tk 1-1-8-80).