# 5. Котёл: требования и выбор модели

## 5.1 Требования (поз. 1)

| # | Требование | Почему |
|---|---|---|
| 1 | Настенный, **одноконтурный** (только отопление) | ГВС греет бойлер 200 л от гидрострелки насосом M3; трёхходовой клапан котла на бойлер не нужен |
| 2 | **Открытая камера сгорания** (атмосферный, тяга естественная) | решение владельца; есть вертикальный дымоход |
| 3 | Номинальная мощность **24–28 кВт**, модуляция от ≤ 10 кВт | нагрузка дома 20 кВт + загрузка бойлера (раздел 4.2); низкая нижняя граница — меньше тактования в межсезонье |
| 4 | **OpenTherm** (OT/+ или OT/− на клеммах комнатного термостата) | управление уставкой с контроллера (A3 → A6), чтение пламени, модуляции, ошибок, давления |
| 5 | Wi‑Fi производителя **не занимает OT-вход** (отдельный модуль/порт) | OT — шина «один ведущий»: ведущий — наш контроллер. Если Wi‑Fi только через фирменный OT-термостат — см. 5.3 |
| 6 | Природный газ (G20), датчик тяги, защита от погасания пламени, от перегрева, по давлению | стандарт для открытой камеры; без датчика тяги не брать |
| 7 | Патрубки отопления 3/4", газ 1/2"; диаметр дымоотвода ≤ сечения существующего дымохода | раздел 6 |
| 8 | Встроенные насос (остаточный напор ≥ 2 м при 1,6 м³/ч), расширительный бак, клапан 3 бар | расчёт 4.4; внешний бак 24 л (поз. 4) добавляется |
| 9 | Работа с гидрострелкой: минимальный расход/наличие байпаса в котле — по паспорту | гидрострелка развязывает котёл от контуров |
| 10 | Сервис и запчасти в регионе | открытые камеры редеют на рынке — проверить наличие плат и горелок |
| 11 | Максимальная температура подачи **≥ 85 °C** | радиаторам в −26 °C нужно 80 °C и выше, а прошивка держит авто-уставку на «максимум − 7» (раздел 4.2) |
| 12 | Допустимая жёсткость воды в контуре — по паспорту | систему заполнять умягчённой водой (поз. 18) |

## 5.2 Кандидаты

По каталогам магазинов (не паспорт — **перед покупкой проверить по документации производителя**: камера,
число контуров, OT на клеммах, Wi‑Fi):

| Модель | Камера | Мощность | OpenTherm | Соответствие | Что проверить |
|---|---|---|---|---|---|
| **Fondital Formentera Plus RTN 28** | открытая | 8,5–28 кВт | заявлен в каталоге | 1–4, 6, 8 — да | OT на клеммах ТА (паспорт), Wi‑Fi — только через термостат SPOT? (тогда п. 5.3), датчик тяги, напор насоса |
| Fondital Formentera Plus RBTN 28 | открытая | 8,5–28 кВт | заявлен | как RTN, но со встроенным трёхходовым клапаном на бойлер | брать RTN: загрузку бойлера ведёт наш насос M3 от гидрострелки |
| Vaillant atmoTEC plus VU 280/5-5 | открытая | 10,9–28 кВт | **нет — eBUS** | 1–3, 6–8 — да; 4 — через eBUS-адаптер и ebusd (другая интеграция) | вариант на случай, если OT-модель не найдётся; Wi‑Fi Vaillant (sensoNET) тоже на eBUS |
| Kentatsu Nobby Base Atmo 28, Arderia SB28 | открытая | 28 кВт | не подтверждён | 1–3 — да | OT — по паспорту; без OT не подходят |

**Рекомендация:** Fondital Formentera Plus **RTN 28** — единственная найденная модель, в которой каталог
указывает все три признака (открытая камера, одноконтурный, OpenTherm, 28 кВт). Закрытые камеры (Haier
TechLine, Mizudo, Meteor, Baxi Luna Duo-Tec, Buderus, Ferroli Bluehelix) с OT есть в изобилии — если
дымоход окажется непригоден (раздел 6), выбор между ними проще.

## 5.3 Wi‑Fi производителя и OpenTherm

OpenTherm — двухточечная шина: один ведущий (термостат) и один ведомый (котёл). Наш контроллер через A3 —
ведущий. Варианты для Wi‑Fi «только смотреть»:

1. **Wi‑Fi модуль котла на отдельном сервисном разъёме** (не на клеммах ТА/OT) — подключается свободно. Лучший случай.
2. **Wi‑Fi только через фирменный OT-термостат** — напрямую нельзя (два ведущих). Нужен **OT-шлюз «прокладка»**
   (master + slave, класс OpenTherm Gateway): фирменный термостат подключается к шлюзу, шлюз — к котлу, наш
   контроллер переопределяет уставки через шлюз. Сложнее; рассматривать, только если фирменное приложение
   действительно нужно.
3. **Без фирменного Wi‑Fi**: состояние котла (пламя, модуляция, ошибки, температуры) читает наш контроллер по
   OT и показывает HomeSite — тот же «просмотр и уведомления» (уведомления — в TODO проекта).

## 5.4 Проверить в паспорте до покупки

- клеммы комнатного термостата: принимают OpenTherm и «сухой» контакт (одни и те же клеммы?) — от этого
  зависит схема резервного режима (07c);
- поведение котла при пропаже OT (переход на свою уставку / останов);
- диаметр дымоотвода и требования к дымоходу (тяга, Па), датчик тяги;
- насос: график остаточного напора; объём и преднастройка встроенного бака;
- электропитание: фазозависимость, требование к заземлению, потребляемая мощность (для ИБП G2);
- минимальное давление газа на входе.

## 5.5 Почему не двухконтурный котёл с баком послойного нагрева

Альтернатива п. 1 требований: двухконтурный котёл + бак послойного нагрева (класс Viena Layer 80 л). Насос бака
гонит холодную воду со дна через ГВС-теплообменник котла, горячая уходит в бак сверху по внутренней трубе; котёл
включается сам по протоку (на клеммах ТА это работает и при разомкнутом реле). Сравнение с выбранной схемой
(2026-11-04):

| | Двухконтурный + бак послойного нагрева | Одноконтурный + БКН 200 л (выбрано) |
|---|---|---|
| Газ на ГВС | в котёл приходит холодная вода — выигрыш только у **конденсационного** котла; у открытой камеры (п. 2) ~2–3 % на ГВС, < 1 % за год | обратка змеевика 50–70 °C — без конденсации, для неконденсационного котла не важно |
| Жёсткая вода (скважина, анализа нет) | ❌ **вся** ГВС идёт через пластинчатый теплообменник котла при 55–60 °C — зарастает, ремонт котла; без умягчения не ставить | ✅ накипь на змеевике в баке — промывка или замена бака; котёл на замкнутом умягчённом контуре (поз. 18) |
| Анти-легионелла | ГВС-режим котла обычно ≤ 60 °C — только ТЭНом бака | котёл даёт 70–80 °C на змеевик |
| Объём | 80 л, выбор моделей мал | 200 л, любой производитель |
| Управление | котёл решает сам по протоку; контроллер — только насос зарядки | контроллер ведёт загрузку (M3, уставка по OT) — логика есть и проверена |
| Обвязка | насос зарядки — корпус нерж./бронза (питьевая вода), напор 3–5 м, расход ~5–6 л/мин, обратный клапан, краны под промывку | гидрострелка → M3 → змеевик (раздел 4.8) |
| Надёжность | лишний узел — датчик протока котла; редкая марка бака | стандартная схема |

**Вывод:** бак послойного нагрева — решение для того, у кого уже стоит двухконтурный котёл и нужен запас ГВС без
перестройки котельной. При замене котла и жёсткой воде без умягчения он хуже: риск переносится в теплообменник
котла, а экономия газа у неконденсационного котла пренебрежима. Проточный электроводонагреватель параллельно
баку (разгрузка котла летом) не нужен: 6,5 кВт дают ~3 л/мин при ΔT 30 °C, параллельно баку ломает температуру
и рециркуляцию; летом бойлер загружается котлом за одну длинную горелку (раздел 4.8) или ТЭНом.

Источники (каталоги, 2026-10-17):
[Teplodvor — одноконтурные 28 кВт с OpenTherm](https://www.teplodvor.ru/kotly-otoplenija/nastennye-gazovye-kotly/28-kwt_odnokonturnye_opentherm.html),
[Teplodvor — Vaillant одноконтурные 28 кВт](https://www.teplodvor.ru/kotly-otoplenija/nastennye-gazovye-kotly/vaillant/28-kwt_odnokonturnye/),
[МирКли — открытая камера](https://mircli.ru/kotly-otopleniya/nastennye-gazovye-kotly/s-otkrytoj-kameroj-sgoraniya/).
