# 6. Дымоход, вентиляция, газовая безопасность

Котёл с открытой камерой берёт воздух **из котельной** и отводит продукты сгорания **естественной тягой**.
Нынешний Beretta City 28 CSI — с закрытой камерой (воздух и дым через коаксиальную трубу), поэтому при замене
меняется тип подключения: нужны рабочий вертикальный дымоход и постоянный приток воздуха. Ниже — чек-лист для
проверки на месте. Нормы (сверять с действующими редакциями): СП 402.1325800 (газопотребление в жилых
зданиях), СП 62.13330 (газораспределительные системы), СП 7.13130 (дымоходы, отступки), СП 60.13330 (вентиляция).

> Замена котла с закрытой камерой на котёл с открытой — изменение схемы газопотребления: согласовать с газовой
> службой (как правило — изменения в проект газоснабжения), до пуска — **акт проверки дымохода и вентканала
> (ВДПО или лицензированная организация)**. Подключение газа и первый пуск — только газовая служба.

## 6.1 Дымоход (чек-лист)

| # | Проверить | Требование |
|---|---|---|
| 1 | Сечение | не меньше сечения дымоотводящего патрубка котла по всей высоте |
| 2 | Материал | негорючий, газоплотный; для современного атмосферного котла с низкой температурой газов — нержавеющая гильза/сэндвич (кирпичный канал без гильзы обмерзает и мокнет) |
| 3 | Высота над кровлей | ≥ 0,5 м над коньком, если труба ближе 1,5 м от конька; не ниже конька при 1,5–3 м; не ниже линии 10° от конька далее; при плоской кровле ≥ 0,5 м |
| 4 | Соединительная труба от котла | вертикальный участок от патрубка ≥ 0,5 м (по паспорту котла); горизонтальный ≤ 3 м, уклон ≥ 0,01 к котлу; не более 3 поворотов, радиус ≥ диаметра |
| 5 | Ревизия и конденсат | карман ниже ввода ≥ 0,25 м с прочисткой; конденсатосборник/отвод |
| 6 | Тяга | по паспорту котла (Па); проверка тягомером в холод и в тепло; обратной тяги при открытых окнах/работающей вытяжке быть не должно |
| 7 | Утепление | участки в холодной зоне (чердак, улица) утеплены — иначе конденсат и слабая тяга зимой |
| 8 | Отступки | от горючих конструкций — по СП 7.13130 |
| 9 | Один канал — один котёл | к каналу не подключено ничего другого (камин, вытяжка) |

## 6.2 Котельная и приток воздуха

| # | Проверить | Требование (для теплогенератора до 50 кВт) |
|---|---|---|
| 1 | Объём и высота помещения | объём по СП 402 для мощности котла (ориентир: ≥ 15 м³), высота ≥ 2,5 м |
| 2 | Окно | остеклённый проём с форточкой/фрамугой (площадь — по СП 402) |
| 3 | Вытяжка | отдельный вентканал из-под потолка (не дымоход), кратность ~3 1/ч |
| 4 | Приток | постоянный: решётка в нижней части двери/стены или зазор под дверью; сечение — на воздух горения (≈ 2 м³ воздуха на 1 м³ газа × расход газа ≈ 3 м³/ч → ≈ 6 м³/ч на горение) + вытяжку; ориентир ≥ 0,025 м² живого сечения |
| 5 | Не перекрывается | приток нельзя закрыть (в морозы — частая ошибка; при недостатке притока котёл «душит» и опрокидывает тягу) |
| 6 | Принудительная вытяжка | вытяжных вентиляторов в котельной быть не должно — разрежение опрокидывает тягу атмосферного котла |
| 7 | Дверь | открывается наружу; негорючие отделка пола и стены за котлом |

## 6.3 Газовая безопасность (поз. 32, 33, 34, 61)

- **Сигнализатор загазованности A5 (поз. 61)**: датчик **CH₄** — под потолком (≤ 0,3 м от потолка), датчик
  **CO** — на высоте 1,5–1,8 м, не над котлом и не у притока. Выход — импульс на **электромагнитный отсечной
  клапан YA4 (поз. 33)** на газовом вводе котельной (нормально открытый, с ручным взводом: после срабатывания
  газ открывают вручную, разобравшись в причине). «Сухой» контакт аварии A5 — в контроллер (предложение:
  свободный вход GPIO39, см. 07-wiring.md) → авария и уведомление в HomeSite.
- **Диэлектрическая вставка (поз. 34)** и **кран газовый (поз. 32)** перед котлом; гибкая подводка — сильфонная,
  длиной по газовым правилам.
- **Датчик CO и метана — не замена** проверке дымохода: они срабатывают, когда проблема уже есть.
- Котёл с ИБП (G2) продолжает работать при отключении электричества; при отключении газа автоматика котла
  закрывает клапан сама.
