# 7. Схемы подключений

| Лист | Файл | Что на нём |
|---|---|---|
| 3 | [`07a-structure.svg`](07a-structure.svg) | структурная: ввод, автоматы, ИБП, БП, контроллер, модуль реле → нагрузки, контакторы |
| 4 | [`07b-sensors.svg`](07b-sensors.svg) | датчики: шина DS18B20, DHT22, датчики давления, вход аварии газа |
| 5 | [`07c-boiler-opentherm.svg`](07c-boiler-opentherm.svg) | котёл: питание, OpenTherm, переключатель «Авто / Ручной», сигнализатор газа → отсечной клапан |
| 6 | [`07d-rf-gateway.svg`](07d-rf-gateway.svg) | RF-шлюз беспроводных датчиков (поз. 53): ESP32 + CC1101 433 МГц, питание, развязка, антенна |
| 7 | [`07e-controller-logic.svg`](07e-controller-logic.svg) | **принципиальная** схема контроллера: ESP32-DevKitC по выводам J2/J3, обвязка (R, C, VD, X, JP1), вход модуля реле, адаптер OpenTherm |
| 8 | [`07f-controller-power.svg`](07f-controller-power.svg) | выходы 16 реле → нагрузки, индикаторы панели 230 В параллельно нагрузкам (HL1–HL15) |
| 9 | [`07g-panel-node.svg`](07g-panel-node.svg) | узел учёта сети в щитке дома (поз. 82–85): ESP32 + PZEM-004T с клещами, питание 5 В без резерва, Wi‑Fi → MQTT |
| 10 | [`07h-panel-layout.svg`](07h-panel-layout.svg) | щит котельной 72 модуля: размещение на четырёх DIN-рейках и дверь с индикаторами и SA1 |

Пины и каналы — по `firmware/esp32-homesite/PINOUT.md` (её и держать за источник истины; `check_docs.py`
сверяет таблицу ниже с ней). Обозначения — как в спецификации (раздел 3).

## 7.1 Реле A2.1, A2.2 → нагрузки

Два одинаковых модуля реле по 8 каналов (A2.1 — K0–K6 и K15, A2.2 — K7–K14: приводы YA1–YA3 и лампы аварии), перемычки H/L в **H** (HIGH = вкл.), контакты 10 А / 250 В. Реле коммутируют **фазу** (L′ от QF4 через ИБП);
N и PE нагрузок — на шины XT1.

| Канал | GPIO | Обозн. | Нагрузка | Мощность | Через | Кабель | Автомат |
|---|---|---|---|---|---|---|---|
| 0 | 13 | — | **освобождается**: GPIO13 → приём OpenTherm (A3) | — | — | — | — |
| 1 | 12 | M1 | насос радиаторов | ≤ 100 Вт | — | 3×1,5 | QF4 |
| 2 | 14 | M2 | насос тёплого пола, последовательно с SK1 (NC, 50 °C) | ≤ 100 Вт | SK1 | 3×1,5 | QF4 |
| 3 | 27 | M3 | насос загрузки БКН | ≤ 100 Вт | — | 3×1,5 | QF4 |
| 4 | 26 | KM2 | катушка контактора насоса скважины M4 | катушка | KM2 → **SP1** → M4 | 3×1,5 / 3×2,5 | QF4 / QF6 (30 мА) |
| 5 | 25 | M5 | насос рециркуляции ГВС | ≤ 50 Вт | — | 3×1,5 | QF4 |
| 6 | 33 | KM1 | катушка контактора ТЭНа EK1 | катушка | KM1 → **SK2** → EK1 | 3×1,5 / 3×2,5 | QF4 / QF5 (30 мА) |
| 7 | 16 | YA3 | кран подпитки — открыть | ≤ 10 Вт | — | 4×1,0 | QF4 |
| 8 | 17 | YA3 | кран подпитки — закрыть | | | | |
| 9 | 5 | YA1 | трёхходовой радиаторов — открыть | ≤ 10 Вт | — | 4×1,0 | QF4 |
| 10 | 18 | YA1 | трёхходовой радиаторов — закрыть | | | | |
| 11 | 19 | YA2 | трёхходовой тёплого пола — открыть | ≤ 10 Вт | — | 4×1,0 | QF4 |
| 12 | 21 | YA2 | трёхходовой тёплого пола — закрыть | | | | |
| 13 | 22 | HL1 | лампа «Предупреждение» | — | — | — | QF4 |
| 14 | 23 | HL2, HA1 | лампа «Авария» + зуммер | — | — | — | QF4 |
| 15 | 32 | — | **освобождается**: GPIO32 → передача OpenTherm (A3) | — | — | — | — |

Трёхточечные приводы (YA1–YA3): общий N, «открыть» и «закрыть» — от двух реле; прошивка никогда не включает
оба: `RelayController` сначала выключает партнёра и включает другое направление не раньше чем через 500 мс
(`REVERSE_DEAD_MS`). И **аппаратно** (лист 8): реле «закрыть» (K8, K10, K12) получает L′ не с шины, а с NC-контакта своего
реле «открыть» (K7, K9, K11) — при сварившемся контакте или ошибке прошивки обе обмотки под фазой быть не могут. Мощности насосов — ориентир, уточнить по шильдикам; если
насос скважины ≤ 0,5 кВт, KM2 можно не ставить (тогда K4 → SP1 → M4 напрямую, но лучше с контактором).

**Аппаратные блокировки — не только программа.** Реле давления гидроаккумулятора **SP1** стоит последовательно в
силовой цепи насоса скважины (если его контакты слабые — в цепи катушки KM2): залипшие K4/KM2 не раздуют систему
давлением глубинного насоса. **SK2** — аварийный термовыключатель бака 85–90 °C с ручным взводом, последовательно в
силовой цепи ТЭНа: залипшие K6/KM1 или зависшая прошивка не доведут 200 л до кипения. ТЭН и скважина — каждый на
своём дифавтомате 30 мА (QF5, QF6): утечка в них не отключает котёл и автоматику; вводной QF1 — без УЗО (или
селективное S 100 мА).

## 7.2 Входы A1

| GPIO | Обозн. | Что | Схема |
|---|---|---|---|
| 4 | BK1–BK10 | шина 1-Wire DS18B20 | R1 2,2 кОм к 3,3 В — одна на шину (линия до ~30 м; 4,7 кОм — только для коротких, Maxim AN148); у клемм R5 100 Ом последовательно + VD3 BAT54S (ESD); гирлянда, витая пара, экран на GND с одного конца |
| 15 | BK11 | DHT22 | подтяжка 10 кОм к 3,3 В (нужна датчику, на загрузку GPIO15 не влияет); при 3,3 В провод ≤ 1–2 м — ставить у щита |
| 34 | BP1 | давление отопления `prs_heating` | 5 В питание; датчик → 10 кОм последовательно → у вывода 100 нФ и стабилитрон 3,6 В на GND |
| 35 | BP2 | давление воды `prs_water` | так же |
| 13 | A3 | OpenTherm — приём | новый, вместо реле K0; **не GPIO36/39**: при работе АЦП1 на них ложные импульсы (errata ESP32), а библиотека OT принимает по прерываниям |
| 32 | A3 | OpenTherm — передача | новый, вместо реле K15 |
| 39 | — | свободен | анализатор газа A5 беспроводной (433 МГц): авария приходит по радио через RF-шлюз A4, к A1 не подключается |

## 7.3 Порядок датчиков на шине (гирлянда)

BK1 `tsboiler_s` → BK2 `tsboiler_b` → BK3 `tsrad_s` → BK4 `tsrad_b` → BK5 `tsfloor_s` → BK6 `tsfloor_b` →
BK7 `tsihb_s` → BK8 `tsihb_b` → BK10 `tswatersupply_h` (гильза в верхней части бака) → BK9 `tswatersupply_c`
(ХВС сразу после насоса скважины). Порядок на шине для прошивки не важен (датчики по адресам), важен для
монтажа: один кабель без лучей. Адреса — сканированием (`scan_sensors`) после монтажа, привязка к точкам — в
админке (Настройки → Оборудование).

## 7.4 Котёл и ручной режим (лист 5)

- **Авто (SA1 «А»)**: клеммы OT котла ↔ A3 ↔ A1 (GPIO13 приём / GPIO32 передача). Уставка котла — по OT, контроллер читает
  пламя, модуляцию, ошибки. Котёл питается от ИБП через QF2.
- **Ручной (SA1 «Р»)** — контроллер неисправен: SA1.1 отключает A3 и ставит перемычку на клеммы ТА котла
  (котёл греет по своей ручке), SA1.2 и SA1.3 подают L′ на M1 и на SK1 → M2 в обход K1, K2. Трёхходовые
  клапаны — рычагом на приводе. Бойлер в ручном режиме не грузится (M3 стоит) — ГВС от ТЭНа (вручную).
- Если у котла клеммы OT и ТА разные — перемычку «Р» подать на ТА, OT оставить на A3.

## 7.5 Что поменять в ПО (отдельный проект)

1. Драйвер OpenTherm (библиотека ihormelnyk/opentherm_library, приём GPIO13 / передача GPIO32): уставка CH по текущему
   «авто-таргету», запрет/разрешение CH и ГВС, чтение статуса, модуляции, кода ошибки, давления (если котёл
   отдаёт), температур подачи/обратки котла.
2. Реле K0 и K15 убрать из `RelayController` (GPIO13 и GPIO32 заняты OpenTherm); котёл управляется по OT.
3. Авария газа: A5 по радио → RF-шлюз A4 → HomeSite (декодер rtl_433 для модели A5 — проверить) → авария в `alarm_rules.py`.
4. В HomeSite: на схеме и в правилах аварий — пламя, модуляция, код ошибки котла, потеря связи по OT.
5. **Защита обратки атмосферного котла** (приоритет над смесительными узлами): `tsboiler_b` < 45 °C (уточнить по
   паспорту) → медленно прикрывать YA1 / YA2 и держать M3 на паузе, пока подача котла не поднимется ≥ 60 °C;
   загрузку бойлера начинать на горячем котле (kotelna.tk 1-1-8-13).
6. Подпитка: ограничить длительность и число открытий YA3 в сутки — частая подпитка = утечка → авария.

## 7.6 RF-шлюз беспроводных датчиков (лист 6)

Отдельное устройство (поз. 53, прошивка `firmware/esp32-rf-gateway`, пины — её `PINOUT.md`): ESP32 + радиомодуль
CC1101 на 433,92 МГц (OOK) принимает комнатные и уличный датчики (rtl_433_ESP), сопоставляет их по модели, id и
каналу с именами из базы (`clm_*`) и публикует температуру, влажность и признак батарейки в
`home/devices/<имя шлюза>/sensors`. CC1101 — только от 3,3 В платы, развязка 100 нФ + 10 мкФ у самого модуля,
провода SPI короткие; антенна ¼λ 17,3 см вертикально, шлюз — вне металлического щита, где лучше приём.
Прошивка — как у контроллера (esptool, адрес 0x10000), брокер задаётся в Wi‑Fi-портале шлюза.

## 7.7 Узел учёта сети в щитке дома (лист 9)

Отдельное устройство A7 (поз. 82, будущая прошивка `firmware/esp32-panel-meter`) в щитке дома, не в котельной.
Ввод однофазный. A8 PZEM-004T v3.0 на 100 А меряет весь дом: напряжение, частоту, ток, мощность, cos φ, кВт·ч.
Связь — Wi‑Fi прямо в MQTT-брокер, RF-шлюз не участвует: на 433 МГц шлюз понимает только готовые протоколы
датчиков погоды (rtl_433), а Wi‑Fi даёт двустороннюю связь, подтверждения и heartbeat, как у контроллера котельной.

| GPIO A7 | Цепь | Куда | Схема |
|---|---|---|---|
| 17 (TX2) | PZEM_TX | A8 RX | UART2, Modbus RTU 9600 8N1, адрес 0x01 |
| 16 (RX2) | PZEM_RX | A8 TX | TTL-сторону A8 питать от +3V3 — уровни ESP32 не терпят 5 В |

- **Монтаж.** TA1 (разъёмный трансформатор тока) — на фазный провод ввода после вводного автомата, стрелкой к
  нагрузке; N через него не пропускать. Напряжение на A8 — через QF7 (C2) и FU1 (1 А). Антенна A7 (ESP32-DevKitC-32U,
  разъём IPEX) — снаружи металлического корпуса щита, иначе связи не будет.
- **Питание.** QF7 → G3 5 В → A7, **без резерва** (решение владельца 16.11.2026): при отключении сети узел гаснет
  вместе с A8. «Нет электричества» / «вернулось» сообщают ИБП (мониторинг ИБП: «от батареи» / «от сети»), не этот
  узел; пропавший узел — только «устройство не на связи».
- **Что публикует** (`home/devices/<имя>/heartbeat`, раз в 10 с): `mains_v`, `mains_hz`, `mains_a`, `mains_w`,
  `mains_kwh`, `mains_pf`, `uptime`.
- **Что сделать в HomeSite:** устройство «щиток» в оборудовании; графики напряжения и мощности; аварии
  «напряжение < 207 / > 253 В» (±10 %, ГОСТ 32144); пороги `mains_voltage_min` / `mains_voltage_max` в `setting_rules.py`.
  Узел только меряет: от перенапряжения защищает реле напряжения на вводе, а не он.

## 7.8 Электрические правила (ревью 17.11.2026)

Проверено по даташиту ESP32 и практике щитов автоматики; обязательное — до сборки.

- **GPIO12 (реле K1) — загрузочный вывод (MTDI, напряжение flash).** Вход модуля реле может подтянуть его вверх при
  сбросе → flash 1,8 В → ESP32 не загрузится. Один раз до монтажа: `espefuse.py --port COMx set_flash_voltage 3.3V`.
- **Вход модулей реле от 3,3 В.** До сборки подать 3,3 В на IN каждого канала (режим H): реле должно уверенно
  щёлкать, ток IN ≥ 1,5–2 мА. Если мало — платы на ULN2803 / MOSFET.
- **Модули с перемычкой H/L — все в H** (HIGH = вкл., прошивка по умолчанию без инверсии). В H вход стянут к DC−:
  пока ESP32 в сбросе / загрузке, реле выключены, и GPIO12 тянется вниз (безопасно для flash). GPIO5 и GPIO14 при
  загрузке могут дать короткие импульсы — реле на них не успевает сработать; если щёлкает — проверить по месту.
- **Ток катушек (~1,2 А) — не через землю ESP32.** DC+ модулей — +5 В G1, DC− каждого модуля — отдельным проводом
  к −V G1 (звезда); GND A1 — к той же точке.
- **Питание A1 — либо USB, либо 5 В от G1**, не одновременно (ESP32-DevKitC User Guide): перед прошивкой по USB
  снять X1 (или диод Шоттки от G1 и выход G1 ~5,3 В).
- **Искрогашение (поз. 87).** RC 100 Ом + 0,1 мкФ X2 параллельно катушкам KM1, KM2 и обмоткам YA1–YA3 — не
  параллельно контакту. Сигнальные кабели — отдельно от 230 В.
- **Развязка 3,3 В:** C5 10 мкФ + C6 100 нФ у вывода 3V3.
- **Давление:** АЦП ESP32 при 11 dB линеен примерно до 2,45 В — выше ~3,7 бар показания приблизительные.
  Прошивка читает `analogReadMilliVolts()` (калибровка eFuse), окно 20 мс (период 50 Гц). Обрыв датчика →
  вход стекает к 0 → тревога «нулевое давление».
- **Старт и сбой:** реле инициализируются первыми в `setup()` (до Wi-Fi и портала), уровень «выкл» выставляется
  до перевода вывода в выход. Отказ контроллера = все реле обесточены; насосы и котёл — через SA1 «Р».

**Решения владельца 17.11.2026:** аппаратная блокировка «открыть / закрыть» приводов — сделана (лист 8). K0 (сухой
контакт котла) — через отдельный аппарат (на листах пока не показано). Для слаботочной цепи ТА (единицы мА)
контакт должен быть рассчитан на малый ток: золочёный (Finder 34.51 / 40.52 с золочением) или с минимальным
током коммутации ≤ 1 мА по паспорту — у силовых контакторов он обычно десятки мА, контакт будет пропадать.
