# 8. Порядок замены котла и пусконаладка

Работы с газом (отключение, подключение котла, первый пуск) — **только газовая служба / организация с
допуском**. Остальное — монтажник и электрик по листам 2–5.

## 8.1 Подготовка (до дня замены)

1. Выбрать модель по разделу 5, проверить паспорт по 5.4 (особенно: OT и ТА на клеммах, тяга, диаметр
   дымоотвода, максимальная подача ≥ 85 °C). Пересчитать секции радиаторов по месту (раздел 4.2).
2. **Сделать анализ воды из скважины** (жёсткость, Fe, Mn, pH, мутность) и по нему решить, нужны ли
   умягчитель и обезжелезивание (поз. 18); картриджи 20 и 10 мкм уже стоят, перед ними — промывной 100 мкм.
3. Обследовать дымоход и вентиляцию по разделу 6, получить **акт проверки дымохода и вентканала**.
4. Согласовать замену с газовой службой (изменение типа котла: закрытая → открытая камера), при
   необходимости — изменения в проект газоснабжения.
5. Закупить позиции со статусом «купить», выяснить «уточнить» (раздел 3): модели насосов, Kvs клапанов,
   мощность ТЭНа и насоса скважины, порог реле давления скважины, встроенный бак котла.
6. Собрать щит по листу 3 (автоматы, дифавтоматы ТЭНа и скважины, ИБП для котлов, контакторы, SK2, SA1, XT1),
   подготовить OT-адаптер A3 и кабель OT.
7. Сделать резервную копию настроек HomeSite (Настройки → Инфраструктура → бэкап).

## 8.2 Демонтаж

1. Перевести котёл и контроллер в останов: в HomeSite отключить котёл и насосы, дождаться остывания < 40 °C.
2. Газовая служба перекрывает газ и отключает старый котёл.
3. Отключить питание котла (QF), отсоединить кабель термостата/реле.
4. Перекрыть краны котла, слить воду из котлового контура (кран слива поз. 28); всю систему не сливать, если
   краны отсечки контуров (поз. 24) держат.
5. Снять котёл и коаксиальный дымоход; заглушить проход в стене (утеплить, загерметизировать).

## 8.3 Монтаж

1. Котёл на стену по паспорту (отступы, негорючее основание), подключение дымоотвода к дымоходу (раздел 6.1).
2. Обвязка по листу 2: краны 3/4" с американками (поз. 22), магнитный фильтр на обратку (23), группа
   безопасности на подачу (20), расширительный бак 24 л на обратку (4) через кран с защитой (26).
   Трубы — нержавейка 28×1,2 (раздел 4.3), переходы на 3/4".
3. Если ещё не стоят: обратные клапаны после насосов (25) — на загрузке БКН обязательно; узел безопасности
   бойлера (21), за ним проточный бак ГВС 12 л (5) на арматуре Flowjet (31) в разрыв холодной линии к бойлеру; узел подпитки (29) перед краном YA3.
4. Накладной термостат SK1 на подачу пола после насоса, гильзы и датчики BK1–BK10 по листу 2.
5. Электрика по листам 3–5: котёл через QF2 и ИБП; OT-пара котёл → SA1 → A3; A3 → GPIO13 (приём) / GPIO32 (передача).
6. Газ — газовая служба: кран (32), диэлектрическая вставка (34), сильфонная подводка; отсечной клапан YA4
   (33). Анализатор газа A5 (61) — беспроводной, 433 МГц, к контроллеру не подключается.

## 8.4 Заполнение и опрессовка

1. Преднастройка бака отопления **1,0 бар** (на пустом баке, манометром по ниппелю), бака ГВС — **3,0 бар**.
2. Заполнить систему **умягчённой водой** (после поз. 18) до **1,3 бар** холодной — через обводной кран подпитки
   (поз. 38); удалить воздух (воздухоотводчики, радиаторы); прогнать насосы вручную. Редуктор подпитки
   (поз. 36) выставить на 1,5 бар.
3. Опрессовка котельной: давление по паспорту котла/арматуры (обычно 1,5 × рабочего, но **не выше**
   срабатывания клапана 3 бар с котлом в системе — котёл при опрессовке отсечь кранами или опрессовать до
   2,5 бар); выдержка, осмотр соединений.
4. Проверить клапан 3 бар ручным подрывом, клапан бойлера 6 бар — так же; сбросы видны в воронке (поз. 44).
5. Скорость M3 — так, чтобы его расход не превышал расход котла (≤ 1,36 м³/ч, раздел 4.3): при загрузке
   бойлера `tsboiler_b` не должна падать ниже подачи коллектора минус ΔT котла.

## 8.5 Первый пуск

1. Газовая служба: пуск, проверка утечек, давления газа, **тяги** (тягомер; спичка у прерывателя тяги не
   должна тянуть наружу), режимов горелки.
2. Проверить датчик тяги котла: перекрыть дымоход (по паспорту) — котёл должен остановиться.
3. Проверить анализатор газа: тест-кнопка → сирена (и закрытие YA4, если анализатор им управляет), авария в
   HomeSite по радио через RF-шлюз (когда декодер его модели будет в шлюзе).
4. SA1 в «Р»: котёл греет по своей ручке, M1 и M2 работают, показания — по стрелочным приборам (поз. 41, 42);
   затем SA1 в «А».
5. ИБП: отключить сеть — котёл должен продолжить работу от батареи (ошибка «нет пламени» = нет связи N–PE на
   выходе ИБП).
6. Аварийный термовыключатель ТЭНа SK2: проверить срабатывание по паспорту, взвод — вручную.
7. Реле давления SP1: при закрытых кранах насос скважины отключается по SP1 даже при включённом K4.

## 8.6 Настройка контроллера

1. Прошивка с OpenTherm (раздел 7.5). До неё — котёл в режиме «Р» (ручной) либо через реле K0, как сейчас, на клеммы ТА (адаптер A3 при этом не подключён).
2. Убедиться, что контроллер видит котёл по OT: пламя, модуляция, температура подачи котла; уставка от
   авто-режима доходит до котла.
3. `heating_boiler_min_temp` и `heating_boiler_max_temp` — по паспорту нового котла (атмосферный
   неконденсационный: минимум обратки ~ 40–50 °C; совет «обратка котла» в HomeSite это отслеживает).
4. Реле: перемычки H/L модулей A2.1, A2.2 — в **H**, в портале контроллера галка «Invert logic» **снята**; при подаче
   питания все реле выключены, команда из HomeSite включает ровно свой канал.
5. Датчики: `scan_sensors`, привязать адреса к точкам; калибровка BP1/BP2 по поверенному манометру
   (`PINOUT.md`, раздел «Датчики давления YD4060») — BP1 теперь на трубе подпитки под гидрострелкой.
6. Наблюдать 1–2 суток: ΔT котла 8–20 К, давление 1,3–2,0 бар в рабочем режиме, время загрузки бойлера
   ~25 мин (раздел 4.8), отсутствие тактования (вкл/выкл горелки чаще 3 раз в час — снизить мощность котла в
   сервисном меню).

## 8.7 Эксплуатация

| Что | Как часто |
|---|---|
| Давление холодной системы 1,2–1,5 бар, преднастройка бака отопления | раз в год, перед сезоном |
| Магнитный фильтр (поз. 23) — промыть | раз в год |
| Тяга, дымоход (ВДПО) | по газовым правилам (ориентир: перед сезоном, акт — по графику) |
| Сигнализатор газа — тест; датчики — поверка/замена | тест раз в месяц, датчики — по паспорту (обычно 5 лет) |
| Клапаны безопасности 3 и 6 бар — подрыв | раз в год |
| ТО котла | ежегодно, газовая служба |
