# Котельная — документация под замену котла

Замена двухконтурного Beretta City 28 CSI (закрытая камера) на **настенный одноконтурный котёл ~28 кВт с открытой
камерой, OpenTherm и Wi‑Fi**. ГВС — бойлер косвенного нагрева 200 л от гидрострелки; управление котлом — контроллер
HomeSite по OpenTherm, Wi‑Fi производителя — только просмотр.

## Состав

| # | Документ | Что в нём |
|---|---|---|
| 1 | [Обзорная схема (B)](01-overview.svg) | цветная, как на сайте: основное оборудование и датчики |
| 2 | [Схема обвязки принципиальная (A)](02-piping.svg) | ГОСТ 21.205/21.206: вся арматура, шифры линий, позиции |
| 3 | [Спецификация](03-specification.md) | все позиции со статусом есть / купить / уточнить |
| 4 | [Расчёты](04-calculations.md) | нагрузка, расходы, диаметры, насосы, расширительные баки, загрузка бойлера |
| 5 | [Котёл: требования и выбор](05-boiler-selection.md) | критерии, кандидаты, OpenTherm и Wi‑Fi, почему не бак послойного нагрева |
| 6 | [Дымоход, вентиляция, газ](06-chimney-ventilation-gas.md) | чек-листы для проверки на месте, сигнализатор + отсечной клапан |
| 7 | [Схемы подключений](07-wiring.md) | листы 3–10: структура, датчики, котёл и OpenTherm, RF-шлюз, принципиальная схема контроллера и выходы реле с индикаторами панели, узел учёта сети в щитке, размещение в щите котельной; таблица реле |
| 8 | [Замена и пусконаладка](08-replacement-commissioning.md) | порядок работ, пуск, настройка контроллера, эксплуатация |

## Как читать

- **Позиция** — число на полке выноски (лист 1–2) и в первой колонке спецификации; **обозначение** (A1, M2, BK3, YA1…)
  — код по ГОСТ 2.710 на схемах подключений. У гидравлики с электрикой оба: поз. 7 / M2.
- **Датчики** подписаны именами из базы HomeSite (`tsboiler_s`, `prs_heating`…) — те же, что на странице «Схема».
- **Статусы**: «есть» — стоит и остаётся; «купить» — новое; «уточнить» — проверить на месте.
- **ДОПУЩЕНИЕ** в расчётах — значение без замера; при уточнении поменять в `calc.py` и пересчитать.

## Главные допущения

- Теплопотери 100 Вт/м² (дом 200 м² → 20 кВт); тёплый пол 60 Вт/м² на 80 м².
- Объём системы ~190 л (секции 0,35 л, пол — труба 16×2 шаг 150 мм, разводка 40 л).
- Порог реле давления скважины ~3 бар (по датчику `prs_water`).
- Встроенный расширительный бак котла ~8 л — не учитывается, внешний бак 24 л покрывает систему один.
- Модели насосов и клапанов не известны — требования по расчёту, стоящие проверить на соответствие.

## Инструменты

```bash
python3 docs/boiler-room/calc.py           # пересчитать (после правки допущений)
python3 docs/boiler-room/draw_piping.py    # перерисовать листы 1–2
python3 docs/boiler-room/draw_wiring.py    # перерисовать листы 3–6
python3 docs/boiler-room/draw_schematic.py # перерисовать листы 7–8 (принципиальная контроллера)
python3 docs/boiler-room/draw_panel_node.py # перерисовать лист 9 (узел учёта сети в щитке)
python3 docs/boiler-room/draw_panel_layout.py # перерисовать лист 10 (размещение в щите котельной)
python3 docs/boiler-room/draw_ups_board.py  # перерисовать лист 11 (плата ИБП котельной)
python3 docs/boiler-room/spec_html.py      # пересобрать 03-specification.html
python3 docs/boiler-room/check_docs.py     # сверка: позиции схем ↔ спецификация, реле ↔ PINOUT.md, числа расчёта
python3 -m pytest docs/boiler-room -q      # тесты инструментов
```

Схемы — SVG, генерируются скриптами (правки — в скриптах, не в SVG). Открываются в браузере и на GitHub,
печатаются из браузера (альбомная, «по размеру страницы»).

## Ревизии

| Ред. | Дата | Что |
|---|---|---|
| 1 | 2026-10-17 | первая редакция |
| 2 | 2026-10-17 | по ревью сантехника (практика kotelna.tk): водоподготовка, термосмеситель ГВС, подпитка через редуктор и дроссель в обратку у бака, BP1 у бака через кран под манометр, краны и американки на всех узлах, обратные клапаны на «ножках», врезки в гидрострелку на разных уровнях и слив шлама, коллектор 54 мм, M3 ≤ 85 % расхода котла, аварийный термовыключатель ТЭНа, реле давления в цепи скважины, раздельные УЗО, ИБП для котлов, воздух на горение, загрузка бойлера 42 мин, КТЗ на газе |
| 3 | 2026-11-05 | раздел 5.5: почему не двухконтурный котёл с баком послойного нагрева (сравнение с БКН, жёсткая вода) |
