# Документация котельной под замену котла — дизайн

Дата: 2026-10-17 · Папка результата: `docs/boiler-room/`

## 1. Зачем

Нынешний котёл Beretta City 28 CSI — двухконтурный, с закрытой камерой. В схеме дома ГВС греется в бойлере
косвенного нагрева (БКН) от гидрострелки, поэтому котёл меняется на **одноконтурный ~28 кВт с открытой камерой
сгорания, с OpenTherm и Wi‑Fi**. Под эту замену нужен комплект документации котельной: схема обвязки,
спецификация, расчёты и схемы подключения контроллера и датчиков.

Кто читает: сначала сам владелец (проверяет, решает, что покупать); потом при необходимости — монтажник,
электрик, газовая служба. Поэтому документы должны читаться без автора: всё, что взято как допущение, так и
помечено.

Успех:
- по документации можно закупить всё недостающее и смонтировать котельную без догадок;
- монтажник понимает основную схему без пояснений (привычные условные обозначения);
- электрик по схемам подключений знает, какой провод на какую клемму, и чем защищена каждая линия;
- позиции на схемах, в спецификации и в схемах подключений совпадают.

## 2. Цели, не-цели, анти-цели

**Цели** — комплект в `docs/boiler-room/`:
1. Обзорная цветная схема котельной (стиль «B», как схема на сайте).
2. Принципиальная схема обвязки в инженерном стиле (стиль «A», ГОСТ 21.205 / 21.206: условные обозначения,
   шифры трубопроводов Т1/Т2 отопление, В1 холодная вода, Т3/Т4 ГВС и рециркуляция), позиции оборудования.
3. Спецификация оборудования и материалов по форме ГОСТ 21.110 (поз., наименование и характеристика,
   тип/марка, кол-во, ед., примечание) + колонка статуса **есть / купить / уточнить**. Полная — вся котельная
   «как с нуля», не только то, что меняется.
4. Расчёты: тепловая нагрузка, расходы по контурам, диаметры труб, подбор/проверка насосов, объёмы расширительных
   баков, предохранительные клапаны, проверка змеевика БКН.
5. Требования к котлу и выбор модели: критерии и 2–3 кандидата с проверкой по критериям.
6. Дымоход и вентиляция для открытой камеры: чек-лист проверки существующего дымохода и притока воздуха.
7. Газовая и пожарная безопасность котельной: сигнализатор загазованности (CH₄ + CO) с электромагнитным
   отсечным клапаном на газовом вводе.
8. Схемы подключений (ГОСТ 2.702 по духу, позиционные обозначения ГОСТ 2.710): структурная схема (ESP32, модуль
   реле, питание, OT-адаптер, RF-шлюз, датчики), таблица реле → нагрузка → кабель → защита, шина DS18B20 с
   топологией и привязкой датчиков к точкам на трубах, датчики давления, OT-адаптер ↔ котёл, питание котла.
9. Порядок замены котла и пусконаладки (включая перенастройку системы: OT вместо реле котла, калибровка датчиков).
10. `README.md` — оглавление, как читать, перечень допущений, таблица изменений (ревизии).

**Не-цели:**
- реализация OpenTherm в прошивке и на сайте — отдельный проект; здесь только что подключать и какие пины
  заняты, плюс список изменений в ПО, которые понадобятся;
- газовый проект для согласования (его делает лицензированная организация) — наша документация служит исходными
  данными и не заменяет его;
- изменения схемы на сайте (`frontend/src/scheme`);
- проект всего электрощита дома — только линии котельной.

**Анти-цели** (провал, даже если всё нарисовано):
- характеристики, выданные за факт, но выдуманные. Неизвестное — «уточнить», допущение — явно «допущение»;
- позиции на схеме, в спецификации и на схемах подключений расходятся;
- схема обвязки противоречит реальной логике контроллера (что регулируется по какому датчику, где стоят
  датчики — см. CLAUDE.md и `PINOUT.md`).

## 3. Исходные данные (от владельца и из проекта)

**Дом и система:**
- площадь дома 200 м², тёплый пол ≈ 80 м², радиаторов 15 шт. в среднем по 8 секций;
- топология остаётся: котёл → гидрострелка с коллектором → контуры: радиаторы (смесительный узел:
  трёхходовой клапан + насос), тёплый пол (так же), загрузка БКН (насос от коллектора);
- БКН 200 л, змеевик 30 кВт; ТЭН в баке (мощность — уточнить); рециркуляция ГВС со своим насосом;
- скважина с насосом; холодная вода → бак, кран ХВС, подпитка;
- подпитка отопления — кран с электроприводом (реле «открыть» / «закрыть»);
- групп безопасности нет — добавить как новые;
- трубы: нержавеющая сталь, пресс-фитинги с V-профилем; диаметры рассчитать; патрубки котлов обычно 3/4";
- дымоход вертикальный есть.

**Котёл:** **настенный** одноконтурный, ~28 кВт, открытая камера, OpenTherm, Wi‑Fi; газ **магистральный**
(природный, метан — от этого сигнализатор загазованности и исполнение горелки). Встроенные в котёл насос,
расширительный бак и предохранительный клапан учитываются, но **дополнительно** ставится внешний
расширительный бак отопления с группой безопасности (решение владельца); его объём считается так, чтобы с
внутренним баком котла покрыть расширение всей системы. Управляет **наш контроллер по
OpenTherm** (уставки, погодозависимость, загрузка БКН); Wi‑Fi производителя — **только наблюдение и
уведомления**. Значит, критерий выбора модели: фирменный Wi‑Fi не занимает OT-вход котла (или схема со
шлюзом-«прокладкой», который пропускает обоих) — проверить и описать в разделе выбора котла.

**Контроллер и датчики** — как в `firmware/esp32-homesite/PINOUT.md`:
- ESP32 DevKit (esp32dev), 16-канальный модуль реле (LOW = вкл.), назначения каналов 0–15 по таблице PINOUT;
- 10 × DS18B20 на одной шине GPIO4 (точки монтажа: котёл подача/обратка, радиаторы подача/обратка, тёплый пол
  подача/обратка, БКН подача/обратка = трубы загрузки змеевика, холодная вода, бак — гильза в верхней части);
  имена датчиков `tsboiler_s`… `tswatersupply_h` — указывать на схемах рядом с позициями;
- 2 × YD4060 0–5 бар (питание 5 В, выход 0–3,3 В) на GPIO34 (отопление) и GPIO35 (вода);
  датчик давления отопления — на трубе подпитки под гидрострелкой (так нарисовано на сайте), воды — на
  магистрали сразу после насоса скважины;
- DHT22 на GPIO15 (котельная), комнатные и уличный — беспроводные через RF-шлюз (ESP32 + CC1101 433 МГц);
- лампы «Предупреждение» и «Авария» + зуммер на реле 13/14.

**OpenTherm — решение по пинам:** OT-адаптер (опторазвязанный, напр. DIYLESS / Ihor Melnyk) — вход на GPIO36
или GPIO39 (input-only, ADC1), выход на GPIO5 (освобождается запасное реле 15). Реле котла (канал 0) остаётся как
аппаратное разрешение/отключение котла при сбое OT — *решение автора, владелец может отменить*.

## 4. Решения

| Вопрос | Решение |
|---|---|
| Стиль схем | Обе: «A» инженерная — основная (печать, монтажник), «B» цветная — обзорная в начале |
| Формат | Markdown для текстов; схемы — обычный SVG с библиотекой условных обозначений в `<defs>` (видны на GitHub и в браузере, правятся в Inkscape / текстовом редакторе). *Изменено автором при планировании:* draw.io не установлен, а `.drawio.svg` вручную — два синхронных представления, ненадёжно; сборка в PDF — по желанию позже |
| Язык | Русский |
| Спецификация | Полная, со статусом есть / купить / уточнить |
| Неизвестные модели | Берутся со схемы на сайте / из проекта; чего нет — «уточнить», без выдумывания марок как «существующих» |
| Управление котлом | Наш контроллер по OT; Wi‑Fi производителя — только чтение |
| Группы безопасности | Новые: у внешнего расширительного бака отопления (клапан 3 бар, воздухоотводчик, манометр) — владелец; на БКН по ГВС (клапан по паспорту бака, обычно 6 бар, + обратный клапан или узел безопасности бойлера, бак ГВС) — *решение автора* |
| Котёл | Настенный, магистральный газ; внешний расширительный бак + группа безопасности дополнительно к встроенным |

## 4a. Решения автора (владелец проверяет)

- OT-адаптер: вход GPIO36/39, выход GPIO5 (вместо запасного реле 15); реле котла (канал 0) остаётся
  аппаратным отключением котла при сбое OT.
- Узел безопасности бойлера на холодной воде к БКН и расширительный бак ГВС — добавлены как новые.
- Сигнализатор загазованности CH₄ + CO с отсечным клапаном — в составе (норма для котельной с газом);
  его «сухой» контакт аварии *можно* завести на свободный вход GPIO39 (или 36, какой не занят OT) — как
  предложение для будущей прошивки.
- Расчёты укрупнённые, с явными допущениями и запасом.
- Формат: Markdown + SVG (не `.drawio.svg` — см. таблицу решений).

## 5. Нормативная база (опорная)

СП 60.13330 (отопление, вентиляция), СП 62.13330 и СП 402.1325800 (газопотребление в жилых зданиях — котельная,
дымоход, приток, сигнализатор загазованности), СП 30.13330 (водопровод), ГОСТ 21.205 / 21.206 (обозначения),
ГОСТ 21.110 (спецификация), ГОСТ 2.702 / 2.710 (электрические схемы). Проверять актуальные редакции; где
требование нормы влияет на решение — ссылаться на пункт.

## 6. Что оставлено исполнителю

- конкретные методики и коэффициенты расчётов (укрупнённые допустимы, если указаны допущения и запас);
- кандидаты на модель котла, насосов, баков, клапанов и арматуры — по критериям, с пометкой «пример»;
- раскладка листов, нумерация позиций (единая сквозная), имена файлов;
- типы кабелей и номиналы автоматов — по нагрузкам, с запасом;
- состав чек-листов дымохода, пусконаладки и порядка замены.
